[{"id":"e48251f5.5dd04","type":"tab","label":"HomeControl","disabled":false,"info":""},{"id":"c0ba2cbc.102d8","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":"10","x":190,"y":200,"wires":[["ef852bd9.7e4fa8"]]},{"id":"a1de8554.392ff8","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"room1_temp_reg\");\nvar unitid = flow.get(\"currentID\");\nvar cool_deadband = flow.get(\"cool_deadband\");\nvar heat_deadband = flow.get(\"heat_deadband\");\nvar curr_setpoint = flow.get(\"room1_setpoint\");\nmsg.coolsetpnt = (curr_setpoint+cool_deadband);\nmsg.heatsetpnt = (curr_setpoint-heat_deadband);\nmsg.thresholdpnt = curr_setpoint;\nmsg.min_gauge = flow.get(\"temp_gauge_min\");\nmsg.max_gauge = flow.get(\"temp_gauge_max\");\nmsg.gauge_size = flow.get(\"gauge_size\") || 235;\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 5\n    };\nreturn msg;","outputs":1,"noerr":0,"x":550,"y":240,"wires":[["fdf7bc20.f374a"]]},{"id":"8cebb10f.d9e48","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"room2_temp_reg\");\nvar cool_deadband = flow.get(\"cool_deadband\");\nvar heat_deadband = flow.get(\"heat_deadband\");\nvar curr_setpoint = flow.get(\"sched1_setpoint\");\nvar unitid = flow.get(\"currentID\");\nmsg.coolsetpnt = (curr_setpoint+cool_deadband);\nmsg.heatsetpnt = (curr_setpoint-heat_deadband);\nmsg.thresholdpnt = curr_setpoint;\nmsg.min_gauge = flow.get(\"temp_gauge_min\");\nmsg.max_gauge = flow.get(\"temp_gauge_max\");\nmsg.gauge_size = flow.get(\"gauge_size\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 5\n    };\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2200,"wires":[["d27e15a1.f83308"]]},{"id":"d27e15a1.f83308","type":"modbus-flex-getter","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"b33f11e5.d1d4","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":900,"y":2200,"wires":[["a0d669dc.67a748"],[]]},{"id":"b62c0dd1.bcdff","type":"ui_chart","z":"e48251f5.5dd04","name":"","group":"5f692406.9ec65c","order":5,"width":5,"height":3,"label":"","chartType":"line","legend":"false","xformat":"HH:mm:ss","interpolate":"linear","nodata":"","dot":false,"ymin":"10","ymax":"30","removeOlder":1,"removeOlderPoints":"","removeOlderUnit":"86400","cutout":0,"useOneColor":false,"colors":["#1f77b4","#aec7e8","#ff7f0e","#2ca02c","#98df8a","#d62728","#ff9896","#9467bd","#c5b0d5"],"useOldStyle":false,"outputs":1,"x":1290,"y":2120,"wires":[[]]},{"id":"4dfaa854.030998","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"room3_temp_reg\");\nvar cool_deadband = flow.get(\"cool_deadband\");\nvar heat_deadband = flow.get(\"heat_deadband\");\nvar curr_setpoint = flow.get(\"sched1_setpoint\");\nvar unitid = flow.get(\"currentID\");\nmsg.coolsetpnt = (curr_setpoint+cool_deadband);\nmsg.heatsetpnt = (curr_setpoint-heat_deadband);\nmsg.thresholdpnt = curr_setpoint;\nmsg.min_gauge = flow.get(\"temp_gauge_min\");\nmsg.max_gauge = flow.get(\"temp_gauge_max\");\nmsg.gauge_size = flow.get(\"gauge_size\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 5\n    };\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2440,"wires":[["169197db.780da8"]]},{"id":"169197db.780da8","type":"modbus-flex-getter","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"bbfc9c3a.2c383","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":890,"y":2440,"wires":[["cd021883.ddfe78"],[]]},{"id":"c782a33a.0bdf6","type":"ui_chart","z":"e48251f5.5dd04","name":"","group":"f52e4e32.faed8","order":5,"width":5,"height":3,"label":"","chartType":"line","legend":"false","xformat":"HH:mm:ss","interpolate":"linear","nodata":"","dot":false,"ymin":"10","ymax":"30","removeOlder":1,"removeOlderPoints":"","removeOlderUnit":"86400","cutout":0,"useOneColor":false,"colors":["#1f77b4","#aec7e8","#ff7f0e","#2ca02c","#98df8a","#d62728","#ff9896","#9467bd","#c5b0d5"],"useOldStyle":false,"outputs":1,"x":1250,"y":2360,"wires":[[]]},{"id":"fd272058.6bd0e","type":"function","z":"e48251f5.5dd04","name":"","func":"var room4_temp_reg = flow.get(\"room4_temp_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': room4_temp_reg ,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2620,"wires":[["3f3a340c.0019cc"]]},{"id":"3f3a340c.0019cc","type":"modbus-flex-getter","z":"e48251f5.5dd04","d":true,"name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":890,"y":2620,"wires":[["bde5bff2.a2e32"],[]]},{"id":"6df2b160.71956","type":"ui_chart","z":"e48251f5.5dd04","name":"","group":"f0cb66b5.27e7c8","order":3,"width":5,"height":3,"label":"","chartType":"line","legend":"false","xformat":"HH:mm:ss","interpolate":"linear","nodata":"","dot":false,"ymin":"10","ymax":"30","removeOlder":1,"removeOlderPoints":"","removeOlderUnit":"86400","cutout":0,"useOneColor":false,"colors":["#1f77b4","#aec7e8","#ff7f0e","#2ca02c","#98df8a","#d62728","#ff9896","#9467bd","#c5b0d5"],"useOldStyle":false,"outputs":1,"x":1210,"y":2580,"wires":[[]]},{"id":"2ee3def9.2801c2","type":"function","z":"e48251f5.5dd04","name":"","func":"var room5_temp_reg = flow.get(\"room5_temp_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': room5_temp_reg ,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2800,"wires":[["433e0a01.1b4a34"]]},{"id":"433e0a01.1b4a34","type":"modbus-flex-getter","z":"e48251f5.5dd04","d":true,"name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":890,"y":2800,"wires":[["2b865ec1.14c922"],[]]},{"id":"73b4943d.5f37dc","type":"ui_chart","z":"e48251f5.5dd04","name":"","group":"5aa080bf.30b56","order":3,"width":5,"height":3,"label":"","chartType":"line","legend":"false","xformat":"HH:mm:ss","interpolate":"linear","nodata":"","dot":false,"ymin":"10","ymax":"30","removeOlder":1,"removeOlderPoints":"","removeOlderUnit":"86400","cutout":0,"useOneColor":false,"colors":["#1f77b4","#aec7e8","#ff7f0e","#2ca02c","#98df8a","#d62728","#ff9896","#9467bd","#c5b0d5"],"useOldStyle":false,"outputs":1,"x":1210,"y":2760,"wires":[[]]},{"id":"dd408c58.03e73","type":"function","z":"e48251f5.5dd04","name":"","func":"var room6_temp_reg = flow.get(\"room6_temp_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': room6_temp_reg ,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2980,"wires":[["2a7d2e75.54e832"]]},{"id":"2a7d2e75.54e832","type":"modbus-flex-getter","z":"e48251f5.5dd04","d":true,"name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":890,"y":2980,"wires":[["3208fc7d.62b364"],[]]},{"id":"9ea030d3.9d329","type":"ui_chart","z":"e48251f5.5dd04","name":"","group":"9c3b1a6d.051768","order":3,"width":5,"height":3,"label":"","chartType":"line","legend":"false","xformat":"HH:mm:ss","interpolate":"linear","nodata":"","dot":false,"ymin":"-10","ymax":"42","removeOlder":1,"removeOlderPoints":"","removeOlderUnit":"86400","cutout":0,"useOneColor":false,"colors":["#1f77b4","#aec7e8","#ff7f0e","#2ca02c","#98df8a","#d62728","#ff9896","#9467bd","#c5b0d5"],"useOldStyle":false,"outputs":1,"x":1210,"y":2940,"wires":[[]]},{"id":"ee6ea2b5.795e1","type":"comment","z":"e48251f5.5dd04","name":"Room1","info":"","x":150,"y":140,"wires":[]},{"id":"8b7b7ff7.e0301","type":"comment","z":"e48251f5.5dd04","name":"Room2","info":"","x":590,"y":2120,"wires":[]},{"id":"e0b0490b.6a9d78","type":"comment","z":"e48251f5.5dd04","name":"Room3","info":"","x":590,"y":2360,"wires":[]},{"id":"cc5e314f.5e06a","type":"comment","z":"e48251f5.5dd04","name":"Room4","info":"","x":590,"y":2540,"wires":[]},{"id":"77ec3cb6.8cb924","type":"comment","z":"e48251f5.5dd04","name":"Room5","info":"","x":590,"y":2720,"wires":[]},{"id":"bde7f80c.ed6868","type":"comment","z":"e48251f5.5dd04","name":"Room6","info":"","x":590,"y":2900,"wires":[]},{"id":"c193c017.6f2f4","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Number of Rooms","tooltip":"","group":"7efdf771.4d1f98","order":1,"width":4,"height":2,"passthru":true,"mode":"number","delay":300,"topic":"","x":2410,"y":1640,"wires":[["914433da.cf276"]]},{"id":"914433da.cf276","type":"function","z":"e48251f5.5dd04","name":"save_no_rooms","func":"flow.set(\"number_rooms\", msg.payload);\nmsg.payload = \"Configuration\";\nreturn msg;","outputs":1,"noerr":0,"x":2640,"y":1640,"wires":[["3e2502fa.7e3f0e"]]},{"id":"d7de690e.3b86a8","type":"function","z":"e48251f5.5dd04","name":"","func":"var room1name = flow.get(\"room1_name\");\nmsg.payload = room1name;\nreturn msg;","outputs":1,"noerr":0,"x":550,"y":120,"wires":[["72563811.87ddf8","a2111249.881e1"]]},{"id":"433d9141.b6e47","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"HomeControl_Room6\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2940,"wires":[["373ac575.33a4ca"]]},{"id":"c253e96c.1f6228","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"HomeControl_Room6\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2900,"wires":[["373ac575.33a4ca"]]},{"id":"d71f24ad.0b18d8","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"6","vt":"num"},{"t":"gte","v":"6","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":590,"y":2940,"wires":[["c253e96c.1f6228"],["dd408c58.03e73","433d9141.b6e47","87c500f2.07b5b"]]},{"id":"e63631e7.0fb73","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"5","vt":"num"},{"t":"gte","v":"5","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":590,"y":2760,"wires":[["664cd8af.655db8"],["2ee3def9.2801c2","de108abc.f63718","bfc941c8.80ae6"]]},{"id":"664cd8af.655db8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"HomeControl_Room5\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2720,"wires":[["32ab8858.6d3d18"]]},{"id":"de108abc.f63718","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"HomeControl_Room5\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2760,"wires":[["32ab8858.6d3d18"]]},{"id":"e5cb9f3.e06b26","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"4","vt":"num"},{"t":"gte","v":"4","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":590,"y":2580,"wires":[["6b92489a.8001a8"],["fd272058.6bd0e","f274052f.831968","40cb83ce.c5bd8c"]]},{"id":"6b92489a.8001a8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"HomeControl_Room4\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2540,"wires":[["bfa46464.22e638"]]},{"id":"f274052f.831968","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"HomeControl_Room4\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2580,"wires":[["bfa46464.22e638"]]},{"id":"909a0d2a.ec1a5","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"3","vt":"num"},{"t":"gte","v":"3","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":590,"y":2400,"wires":[["a7b23982.48fda8"],["4dfaa854.030998","acae07c.bad3ef8","1b22d435.3eee4c"]]},{"id":"a7b23982.48fda8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"HomeControl_Room3\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2360,"wires":[["dd005ae1.14aae8"]]},{"id":"acae07c.bad3ef8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"HomeControl_Room3\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2400,"wires":[["dd005ae1.14aae8"]]},{"id":"dd005ae1.14aae8","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":880,"y":2380,"wires":[[]]},{"id":"9a1ad29c.05ecd","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"number_rooms\");\nreturn msg;","outputs":1,"noerr":0,"x":390,"y":2520,"wires":[["adf953d6.19f6b","909a0d2a.ec1a5"]]},{"id":"adf953d6.19f6b","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"2","vt":"num"},{"t":"gte","v":"2","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":590,"y":2160,"wires":[["31b46e0d.7e34c2"],["8cebb10f.d9e48","bc598e40.6da1d","bcea4094.da21c"]]},{"id":"31b46e0d.7e34c2","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"HomeControl_Room2\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2120,"wires":[["289572c9.1bd8ae"]]},{"id":"bc598e40.6da1d","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"HomeControl_Room2\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2160,"wires":[["289572c9.1bd8ae"]]},{"id":"4cd193dd.609e5c","type":"ui_text_input","z":"e48251f5.5dd04","name":"Name_Rm2","label":"Name","tooltip":"","group":"702f9d26.61d2e4","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":2120,"wires":[["75f3e250.83535c"]]},{"id":"75f3e250.83535c","type":"function","z":"e48251f5.5dd04","name":"save_room2_name","func":"flow.set(\"room2_name\", msg.payload)","outputs":1,"noerr":0,"x":2930,"y":2120,"wires":[[]]},{"id":"5e29c2ce.b935dc","type":"ui_text_input","z":"e48251f5.5dd04","name":"Name_Rm3","label":"Name","tooltip":"","group":"8e5ed901.8b0968","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":2460,"wires":[["ed091f8d.b94cc"]]},{"id":"ed091f8d.b94cc","type":"function","z":"e48251f5.5dd04","name":"save_room3_name","func":"flow.set(\"room3_name\", msg.payload)","outputs":1,"noerr":0,"x":2930,"y":2460,"wires":[[]]},{"id":"ba6d9812.dfcc58","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":"2","x":2130,"y":2740,"wires":[["dc5a8ca6.5abb8"]]},{"id":"afed29f1.631eb8","type":"ui_text_input","z":"e48251f5.5dd04","name":"Name_Rm4","label":"Name","tooltip":"","group":"bb925a8c.0b3108","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":2800,"wires":[["8f1d4535.acdf28"]]},{"id":"8f1d4535.acdf28","type":"function","z":"e48251f5.5dd04","name":"save_room4_name","func":"flow.set(\"room4_name\", msg.payload)","outputs":1,"noerr":0,"x":2930,"y":2800,"wires":[[]]},{"id":"218d0803.d95c28","type":"ui_text_input","z":"e48251f5.5dd04","name":"Name_Rm5","label":"Name","tooltip":"","group":"b826571c.1d7658","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":3140,"wires":[["b09a2c3c.63d26"]]},{"id":"b09a2c3c.63d26","type":"function","z":"e48251f5.5dd04","name":"save_room5_name","func":"flow.set(\"room5_name\", msg.payload)","outputs":1,"noerr":0,"x":2930,"y":3140,"wires":[[]]},{"id":"5ae94d98.a158c4","type":"ui_text_input","z":"e48251f5.5dd04","name":"Name_Rm6","label":"Name","tooltip":"","group":"354af06e.c8ad2","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":3480,"wires":[["48fb8b45.c843f4"]]},{"id":"48fb8b45.c843f4","type":"function","z":"e48251f5.5dd04","name":"save_room6_name","func":"flow.set(\"room6_name\", msg.payload)","outputs":1,"noerr":0,"x":2930,"y":3480,"wires":[[]]},{"id":"13b33204.30485e","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"2","vt":"num"},{"t":"gte","v":"2","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":2390,"y":2160,"wires":[["4de0331b.3db09c"],["d316a910.e96538","3dffbc0c.a9c264","5d7f3043.e8623","21f12e19.ef32c2"]]},{"id":"d316a910.e96538","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Room-2\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2080,"wires":[["96643e11.8f72a"]]},{"id":"4de0331b.3db09c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Room-2\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2040,"wires":[["96643e11.8f72a"]]},{"id":"96643e11.8f72a","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2720,"y":2060,"wires":[[]]},{"id":"42543f34.5e6b7","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"3","vt":"num"},{"t":"gte","v":"3","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":2390,"y":2500,"wires":[["c0487846.128148"],["a0f552e9.e97e3","a40a303c.bd997","94691788.330608","80f139d5.c5ba38"]]},{"id":"a0f552e9.e97e3","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Room-3\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2420,"wires":[["4f093860.193bf8"]]},{"id":"c0487846.128148","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Room-3\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2380,"wires":[["4f093860.193bf8"]]},{"id":"4f093860.193bf8","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2720,"y":2400,"wires":[[]]},{"id":"dc5a8ca6.5abb8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"number_rooms\");\nreturn msg;","outputs":1,"noerr":0,"x":2170,"y":2780,"wires":[["d5329c8c.ed913","c193c017.6f2f4","13b33204.30485e","42543f34.5e6b7","edb4d4d2.94ee18","b89c3555.f66b18","998395dc.cb59c8","b13e0094.0bc9","8891cac1.be2b18"]]},{"id":"d5329c8c.ed913","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"4","vt":"num"},{"t":"gte","v":"4","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":2390,"y":2840,"wires":[["bd14f3f1.0a80b"],["90458732.cae1a8","46acf3c.39b4e0c","2c55ea55.5961b6","7b204f03.c9e24"]]},{"id":"90458732.cae1a8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Room-4\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2760,"wires":[["39e1342a.26cb9c"]]},{"id":"bd14f3f1.0a80b","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Room-4\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2720,"wires":[["39e1342a.26cb9c"]]},{"id":"39e1342a.26cb9c","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2720,"y":2740,"wires":[[]]},{"id":"edb4d4d2.94ee18","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"5","vt":"num"},{"t":"gte","v":"5","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":2390,"y":3180,"wires":[["131a55a5.d4fe1a"],["2cdaedf1.f1f342","f26e55f.7d6dea8","8078678b.ab0698","169f4232.de03ee"]]},{"id":"2cdaedf1.f1f342","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Room-5\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3100,"wires":[["151ea7e.2149a58"]]},{"id":"131a55a5.d4fe1a","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Room-5\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3060,"wires":[["151ea7e.2149a58"]]},{"id":"151ea7e.2149a58","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2720,"y":3080,"wires":[[]]},{"id":"b89c3555.f66b18","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"6","vt":"num"},{"t":"gte","v":"6","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":2390,"y":3520,"wires":[["af54b469.f8aac8"],["231b3336.8a466c","68ea86c7.e46778","843fd28f.b4a15","97e5568c.51e108"]]},{"id":"231b3336.8a466c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Room-6\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3440,"wires":[["f117775c.ea4e98"]]},{"id":"af54b469.f8aac8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Room-6\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3400,"wires":[["f117775c.ea4e98"]]},{"id":"f117775c.ea4e98","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2720,"y":3420,"wires":[[]]},{"id":"289572c9.1bd8ae","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":880,"y":2140,"wires":[[]]},{"id":"bfa46464.22e638","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":880,"y":2560,"wires":[[]]},{"id":"32ab8858.6d3d18","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":880,"y":2740,"wires":[[]]},{"id":"373ac575.33a4ca","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":880,"y":2920,"wires":[[]]},{"id":"bcea4094.da21c","type":"function","z":"e48251f5.5dd04","name":"","func":"var room2name = flow.get(\"room2_name\");\nmsg.payload = room2name;\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2240,"wires":[["47887930.56ee78"]]},{"id":"1b22d435.3eee4c","type":"function","z":"e48251f5.5dd04","name":"","func":"var room3name = flow.get(\"room3_name\");\nmsg.payload = room3name;\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2480,"wires":[["a4eb5483.3faf18"]]},{"id":"40cb83ce.c5bd8c","type":"function","z":"e48251f5.5dd04","name":"","func":"var room4name = flow.get(\"room4_name\");\nmsg.payload = room4name;\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2660,"wires":[["2e54cd9b.40ce82"]]},{"id":"bfc941c8.80ae6","type":"function","z":"e48251f5.5dd04","name":"","func":"var room5name = flow.get(\"room5_name\");\nmsg.payload = room5name;\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":2840,"wires":[["a02b4a55.8900e8"]]},{"id":"87c500f2.07b5b","type":"function","z":"e48251f5.5dd04","name":"","func":"var room6name = flow.get(\"room6_name\");\nmsg.payload = room6name;\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3020,"wires":[["89c1580f.f37048"]]},{"id":"3dffbc0c.a9c264","type":"function","z":"e48251f5.5dd04","name":"","func":"var room2name = flow.get(\"room2_name\");\nmsg.payload = room2name;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2120,"wires":[["4cd193dd.609e5c"]]},{"id":"a40a303c.bd997","type":"function","z":"e48251f5.5dd04","name":"","func":"var room3name = flow.get(\"room3_name\");\nmsg.payload = room3name;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2460,"wires":[["5e29c2ce.b935dc"]]},{"id":"46acf3c.39b4e0c","type":"function","z":"e48251f5.5dd04","name":"","func":"var room4name = flow.get(\"room4_name\");\nmsg.payload = room4name;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2800,"wires":[["afed29f1.631eb8"]]},{"id":"f26e55f.7d6dea8","type":"function","z":"e48251f5.5dd04","name":"","func":"var room5name = flow.get(\"room5_name\");\nmsg.payload = room5name;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3140,"wires":[["218d0803.d95c28"]]},{"id":"68ea86c7.e46778","type":"function","z":"e48251f5.5dd04","name":"","func":"var room6name = flow.get(\"room6_name\");\nmsg.payload = room6name;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3480,"wires":[["5ae94d98.a158c4"]]},{"id":"34e47aa7.1b7106","type":"ui_text_input","z":"e48251f5.5dd04","name":"TempReg_Rm2","label":"Temp Register","tooltip":"","group":"702f9d26.61d2e4","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2740,"y":2160,"wires":[["48398429.2672fc"]]},{"id":"48398429.2672fc","type":"function","z":"e48251f5.5dd04","name":"save_room2_temp_reg","func":"flow.set(\"room2_temp_reg\", msg.payload)","outputs":1,"noerr":0,"x":2970,"y":2160,"wires":[[]]},{"id":"5d7f3043.e8623","type":"function","z":"e48251f5.5dd04","name":"","func":"var room2_temp_reg = flow.get(\"room2_temp_reg\");\nmsg.payload = room2_temp_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2160,"wires":[["34e47aa7.1b7106"]]},{"id":"e2c189ef.2bacd8","type":"ui_text_input","z":"e48251f5.5dd04","name":"TempReg_Rm3","label":"Temp Register","tooltip":"","group":"8e5ed901.8b0968","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2740,"y":2500,"wires":[["b54b0216.367db"]]},{"id":"b54b0216.367db","type":"function","z":"e48251f5.5dd04","name":"save_room3_temp_reg","func":"flow.set(\"room3_temp_reg\", msg.payload)","outputs":1,"noerr":0,"x":2970,"y":2500,"wires":[[]]},{"id":"94691788.330608","type":"function","z":"e48251f5.5dd04","name":"","func":"var room3_temp_reg = flow.get(\"room3_temp_reg\");\nmsg.payload = room3_temp_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2500,"wires":[["e2c189ef.2bacd8"]]},{"id":"e96bfd90.aa856","type":"ui_text_input","z":"e48251f5.5dd04","name":"TempReg_Rm4","label":"Temp Register","tooltip":"","group":"bb925a8c.0b3108","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2740,"y":2840,"wires":[["ef7ccf25.0cba4"]]},{"id":"ef7ccf25.0cba4","type":"function","z":"e48251f5.5dd04","name":"save_room4_temp_reg","func":"flow.set(\"room4_temp_reg\", msg.payload)","outputs":1,"noerr":0,"x":2970,"y":2840,"wires":[[]]},{"id":"2c55ea55.5961b6","type":"function","z":"e48251f5.5dd04","name":"","func":"var room4_temp_reg = flow.get(\"room4_temp_reg\");\nmsg.payload = room4_temp_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2840,"wires":[["e96bfd90.aa856"]]},{"id":"c44d020f.0440c","type":"ui_text_input","z":"e48251f5.5dd04","name":"TempReg_Rm5","label":"Temp Register","tooltip":"","group":"b826571c.1d7658","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":3180,"wires":[["81a0f8d3.ef2868"]]},{"id":"81a0f8d3.ef2868","type":"function","z":"e48251f5.5dd04","name":"save_room5_temp_reg","func":"flow.set(\"room5_temp_reg\", msg.payload)","outputs":1,"noerr":0,"x":2970,"y":3180,"wires":[[]]},{"id":"8078678b.ab0698","type":"function","z":"e48251f5.5dd04","name":"","func":"var room5_temp_reg = flow.get(\"room5_temp_reg\");\nmsg.payload = room5_temp_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3180,"wires":[["c44d020f.0440c"]]},{"id":"a8186d53.d9cd1","type":"ui_text_input","z":"e48251f5.5dd04","name":"TempReg_Rm6","label":"Temp Register","tooltip":"","group":"354af06e.c8ad2","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2740,"y":3520,"wires":[["6bbbae88.4ba4d"]]},{"id":"6bbbae88.4ba4d","type":"function","z":"e48251f5.5dd04","name":"save_room6_temp_reg","func":"flow.set(\"room6_temp_reg\", msg.payload)","outputs":1,"noerr":0,"x":2970,"y":3520,"wires":[[]]},{"id":"843fd28f.b4a15","type":"function","z":"e48251f5.5dd04","name":"","func":"var room6_temp_reg = flow.get(\"room6_temp_reg\");\nmsg.payload = room6_temp_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3520,"wires":[["a8186d53.d9cd1"]]},{"id":"45670d30.5170d4","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"","label":"Setpoint 1 Register","tooltip":"","group":"cefe083f.fade58","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":2440,"wires":[["905c6ea5.46472"]]},{"id":"905c6ea5.46472","type":"function","z":"e48251f5.5dd04","name":"save_sched1_setpoint_reg","func":"flow.set(\"sched1_setpoint_reg\", msg.payload);","outputs":1,"noerr":0,"x":4550,"y":2440,"wires":[[]]},{"id":"d466a97b.a9e3a8","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":"10","x":3010,"y":880,"wires":[["fcb36117.be617","12ae54a.6d6eaab","951bb489.8514a8","f59419e8.9c5088","55509471.4bdeac","d8226475.a96648","d0dda655.1a0ad8","d0890410.d10448","d16b020a.b562a","60c3a438.92fb1c","19a11f5b.85d101","3e03e325.dae06c","7639943a.d8e45c","702ff39e.22518c","462574fb.7f2cac","b11ea2fe.b8ca8","7f5c7a0f.9f9f14","7f078c9c.94cc64","f8f7a2a1.c925e"]]},{"id":"f59419e8.9c5088","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"mode_reg\") || 0;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":560,"wires":[["d20aa1e8.1df8c"]]},{"id":"d20aa1e8.1df8c","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"System Mode Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3430,"y":560,"wires":[["a5647106.50517"]]},{"id":"a5647106.50517","type":"function","z":"e48251f5.5dd04","name":"save_mode_reg","func":"flow.set(\"mode_reg\", msg.payload)","outputs":1,"noerr":0,"x":3660,"y":560,"wires":[[]]},{"id":"574f5426.337cdc","type":"function","z":"e48251f5.5dd04","name":"save_override_enable_reg","func":"flow.set(\"override_enable_reg\", msg.payload)","outputs":1,"noerr":0,"x":3650,"y":600,"wires":[[]]},{"id":"132921fb.abbd3e","type":"ui_template","z":"e48251f5.5dd04","group":"eea90cc5.def21","name":"room1temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial1;\nvar setHeat;\nvar setCool;\nvar setMin;\nvar setMax;\nvar setSize;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n            if (typeof(msg.temp) != \"undefined\") radial1.setValueAnimated(msg.temp);\n            if (typeof(msg.thresholdpnt) != \"undefined\") radial1.setThreshold(msg.thresholdpnt);\n            if (typeof(msg.min_gauge) != \"undefined\") radial1.setMinValue(msg.min_gauge);\n            if (typeof(msg.max_gauge) != \"undefined\") radial1.setMaxValue(msg.max_gauge);\n            setCool = msg.coolsetpnt;\n            setHeat = msg.heatsetpnt;\n            setMin = msg.min_gauge;\n            setMax = msg.max_gauge;\n            setSize = msg.gauge_size;\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(setMin, setHeat, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(setHeat, setCool, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(setCool, setMax, 'rgba(220, 0, 0, 0.3)') ],\n\n    areas = [steelseries.Section(setHeat, setCool, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial1 = new steelseries.Radial('canvasradial1', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            // minValue: setMin,\n            // maxValue: setMax,\n            size: setSize,\n            section: sections,\n            area: areas,\n            unitString: \"Degrees C\",\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial1.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial1.setValueAnimated(0);\n    radial1.blinkUserLed(0);\n    radial1.setOdoValue(0);\n</script>\n<canvas id=\"canvasradial1\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":false,"templateScope":"local","x":1290,"y":200,"wires":[[]]},{"id":"21419ccb.2e54a4","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload[0]","name":"","x":920,"y":240,"wires":[["6f93ecbc.86fd74"]]},{"id":"6f93ecbc.86fd74","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"},{"t":"set","p":"time","pt":"msg","to":"","tot":"date"},{"t":"set","p":"humidity","pt":"msg","to":"payload[4]","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1100,"y":240,"wires":[["132921fb.abbd3e","761dea96.9e9094","13873a13.3db3b6"]]},{"id":"a0d669dc.67a748","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload[0]","name":"","x":1080,"y":2200,"wires":[["b765a2f0.891a9","13414bbd.c09d84"]]},{"id":"b765a2f0.891a9","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"},{"t":"set","p":"time","pt":"msg","to":"","tot":"date"},{"t":"set","p":"humidity","pt":"msg","to":"payload[4]","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1260,"y":2200,"wires":[["3bb27c58.c7c684","c88aac6f.617ac","3864a4ec.a2744c"]]},{"id":"3bb27c58.c7c684","type":"ui_template","z":"e48251f5.5dd04","group":"5f692406.9ec65c","name":"room2temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial2;\nvar setHeat;\nvar setCool;\nvar setMin;\nvar setMax;\nvar setSize;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n            if (typeof(msg.temp) != \"undefined\") radial2.setValueAnimated(msg.temp);\n            if (typeof(msg.thresholdpnt) != \"undefined\") radial2.setThreshold(msg.thresholdpnt);\n            if (typeof(msg.min_gauge) != \"undefined\") radial2.setMinValue(msg.min_gauge);\n            if (typeof(msg.max_gauge) != \"undefined\") radial2.setMaxValue(msg.max_gauge);\n            setCool = msg.coolsetpnt;\n            setHeat = msg.heatsetpnt;\n            setMin = msg.min_gauge;\n            setMax = msg.max_gauge;\n            setSize = msg.gauge_size;\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(setMin, setHeat, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(setHeat, setCool, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(setCool, setMax, 'rgba(220, 0, 0, 0.3)') ],\n\n    areas = [steelseries.Section(setHeat, setCool, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial2 = new steelseries.Radial('canvasradial2', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            // minValue: setMin,\n            // maxValue: setMax,\n            size: setSize,\n            section: sections,\n            area: areas,\n            unitString: \"Degrees C\",\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial2.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial2.setValueAnimated(0);\n    radial2.blinkUserLed(0);\n    radial2.setOdoValue(0);\n</script>\n<canvas id=\"canvasradial2\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":false,"templateScope":"local","x":1450,"y":2200,"wires":[[]]},{"id":"cd021883.ddfe78","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload[0]","name":"","x":1060,"y":2440,"wires":[["791c5219.0bbfcc","9c62ae0a.4469"]]},{"id":"791c5219.0bbfcc","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"},{"t":"set","p":"time","pt":"msg","to":"","tot":"date"},{"t":"set","p":"humidity","pt":"msg","to":"payload[4]","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1240,"y":2440,"wires":[["3dc9abf9.99f324","6c5629d4.338ad8","4e639d91.e97be4"]]},{"id":"3dc9abf9.99f324","type":"ui_template","z":"e48251f5.5dd04","group":"f52e4e32.faed8","name":"room3temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial3;\nvar setHeat;\nvar setCool;\nvar setMin;\nvar setMax;\nvar setSize;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n            if (typeof(msg.temp) != \"undefined\") radial3.setValueAnimated(msg.temp);\n            if (typeof(msg.thresholdpnt) != \"undefined\") radial3.setThreshold(msg.thresholdpnt);\n            if (typeof(msg.min_gauge) != \"undefined\") radial3.setMinValue(msg.min_gauge);\n            if (typeof(msg.max_gauge) != \"undefined\") radial3.setMaxValue(msg.max_gauge);\n            setCool = msg.coolsetpnt;\n            setHeat = msg.heatsetpnt;\n            setMin = msg.min_gauge;\n            setMax = msg.max_gauge;\n            setSize = msg.gauge_size;\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(setMin, setHeat, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(setHeat, setCool, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(setCool, setMax, 'rgba(220, 0, 0, 0.3)') ],\n\n    areas = [steelseries.Section(setHeat, setCool, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial3 = new steelseries.Radial('canvasradial3', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            // minValue: setMin,\n            // maxValue: setMax,\n            size: setSize,\n            section: sections,\n            area: areas,\n            unitString: \"Degrees C\",\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial3.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial3setValueAnimated(0);\n    radial3.blinkUserLed(0);\n    radial3.setOdoValue(0);\n</script>\n<canvas id=\"canvasradial3\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":false,"templateScope":"local","x":1430,"y":2440,"wires":[[]]},{"id":"bde5bff2.a2e32","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload","name":"","x":1060,"y":2620,"wires":[["161ad52d.56e75b","6df2b160.71956"]]},{"id":"161ad52d.56e75b","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1230,"y":2620,"wires":[["8ef961b6.7c5d8"]]},{"id":"5dbc89ed.29b108","type":"ui_template","z":"e48251f5.5dd04","group":"5aa080bf.30b56","name":"room5temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial5;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n           if (typeof(msg.temp) != \"undefined\") radial5.setValueAnimated(msg.temp);\n           if (typeof(msg.coolsetpnt) != \"undefined\") radial5.setThreshold(msg.coolsetpnt);\n           if (typeof(msg.heatsetpnt) != \"undefined\") radial5.setThreshold(msg.heatsetpnt);\n           if (typeof(msg.tempname) != \"undefined\") radial5.setTitleString(msg.tempname);\n           if (typeof(msg.userLed) != \"undefined\") radial5.setUserLedOnOff(msg.userLed);  \n           if (typeof(msg.trend) != \"undefined\")\n            {\n                if (msg.trend==1)     radial5.setTrend(steelseries.TrendState.UP);\n                if (msg.trend==0)     radial5.setTrend(steelseries.TrendState.STEADY);\n                if (msg.trend==-1)    radial5.setTrend(steelseries.TrendState.DOWN);\n                if (msg.trend==-2)    radial5.setTrend(steelseries.TrendState.OFF);\n            }\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(10, 18, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(18, 24, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(24, 30, 'rgba(220, 0, 0, 0.3)') ],\n\n            // Define one area\n    areas = [steelseries.Section(18, 24, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial5 = new steelseries.Radial('canvasradial5', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            minValue: 10,\n            maxValue: 30,\n            size: 235,\n            section: sections,\n            area: areas,\n            unitString: \"Degrees C\",\n            threshold: 22,\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial5.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial5.setValueAnimated(0);\n    radial5.blinkUserLed(0);\n    radial5.setOdoValue(0);\n\n\n</script>\n\n<canvas id=\"canvasradial5\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"templateScope":"local","x":1230,"y":2840,"wires":[[]]},{"id":"2b865ec1.14c922","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload","name":"","x":1060,"y":2800,"wires":[["67f41c50.21c144","73b4943d.5f37dc"]]},{"id":"6bb6b83b.acf148","type":"ui_template","z":"e48251f5.5dd04","group":"9c3b1a6d.051768","name":"room6temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial6;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n           if (typeof(msg.temp) != \"undefined\") radial6.setValueAnimated(msg.temp);\n           if (typeof(msg.coolsetpnt) != \"undefined\") radial6.setThreshold(msg.coolsetpnt);\n           if (typeof(msg.heatsetpnt) != \"undefined\") radial6.setThreshold(msg.heatsetpnt);\n           if (typeof(msg.tempname) != \"undefined\") radial6.setTitleString(msg.tempname);\n           if (typeof(msg.userLed) != \"undefined\") radial6.setUserLedOnOff(msg.userLed);  \n           if (typeof(msg.trend) != \"undefined\")\n            {\n                if (msg.trend==1)     radial6.setTrend(steelseries.TrendState.UP);\n                if (msg.trend==0)     radial6.setTrend(steelseries.TrendState.STEADY);\n                if (msg.trend==-1)    radial6.setTrend(steelseries.TrendState.DOWN);\n                if (msg.trend==-2)    radial6.setTrend(steelseries.TrendState.OFF);\n            }\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(10, 18, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(18, 24, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(24, 30, 'rgba(220, 0, 0, 0.3)') ],\n\n            // Define one area\n    areas = [steelseries.Section(18, 24, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial6 = new steelseries.Radial('canvasradial6', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            minValue: 10,\n            maxValue: 30,\n            size: 235,\n            section: sections,\n            area: areas,\n            unitString: \"Degrees C\",\n            threshold: 22,\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial6.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial6.setValueAnimated(0);\n    radial6.blinkUserLed(0);\n    radial6.setOdoValue(0);\n\n\n</script>\n\n<canvas id=\"canvasradial6\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"templateScope":"local","x":1230,"y":3020,"wires":[[]]},{"id":"67f41c50.21c144","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1230,"y":2800,"wires":[["5dbc89ed.29b108"]]},{"id":"3208fc7d.62b364","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload","name":"","x":1060,"y":2980,"wires":[["f4d27e90.52a78","9ea030d3.9d329"]]},{"id":"8ef961b6.7c5d8","type":"ui_template","z":"e48251f5.5dd04","group":"f0cb66b5.27e7c8","name":"room4temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial4;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n           if (typeof(msg.temp) != \"undefined\") radial4.setValueAnimated(msg.temp);\n           if (typeof(msg.coolsetpnt) != \"undefined\") radial4.setThreshold(msg.coolsetpnt);\n           if (typeof(msg.heatsetpnt) != \"undefined\") radial4.setThreshold(msg.heatsetpnt);\n           if (typeof(msg.tempname) != \"undefined\") radial4.setTitleString(msg.tempname);\n           if (typeof(msg.userLed) != \"undefined\") radial4.setUserLedOnOff(msg.userLed);  \n           if (typeof(msg.trend) != \"undefined\")\n            {\n                if (msg.trend==1)     radial4.setTrend(steelseries.TrendState.UP);\n                if (msg.trend==0)     radial4.setTrend(steelseries.TrendState.STEADY);\n                if (msg.trend==-1)    radial4.setTrend(steelseries.TrendState.DOWN);\n                if (msg.trend==-2)    radial4.setTrend(steelseries.TrendState.OFF);\n            }\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(10, 18, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(18, 24, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(24, 30, 'rgba(220, 0, 0, 0.3)') ],\n\n            // Define one area\n    areas = [steelseries.Section(18, 24, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial4 = new steelseries.Radial('canvasradial4', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            minValue: 10,\n            maxValue: 30,\n            size: 235,\n            section: sections,\n            area: areas,\n            unitString: \"Degrees C\",\n            threshold: 22,\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial4.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial4.setValueAnimated(0);\n    radial4.blinkUserLed(0);\n    radial4.setOdoValue(0);\n\n\n</script>\n\n<canvas id=\"canvasradial4\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"templateScope":"local","x":1230,"y":2660,"wires":[[]]},{"id":"f4d27e90.52a78","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1230,"y":2980,"wires":[["6bb6b83b.acf148"]]},{"id":"72563811.87ddf8","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"tempname","pt":"msg","to":"payload","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":730,"y":120,"wires":[[]]},{"id":"a2111249.881e1","type":"ui_text","z":"e48251f5.5dd04","group":"eea90cc5.def21","order":1,"width":0,"height":0,"name":"room1","label":"","format":"{{msg.payload}}","layout":"row-center","x":690,"y":80,"wires":[]},{"id":"47887930.56ee78","type":"ui_text","z":"e48251f5.5dd04","group":"5f692406.9ec65c","order":1,"width":0,"height":0,"name":"room2","label":"","format":"{{msg.payload}}","layout":"row-center","x":870,"y":2240,"wires":[]},{"id":"a4eb5483.3faf18","type":"ui_text","z":"e48251f5.5dd04","group":"f52e4e32.faed8","order":1,"width":0,"height":0,"name":"room3","label":"","format":"{{msg.payload}}","layout":"row-center","x":870,"y":2480,"wires":[]},{"id":"2e54cd9b.40ce82","type":"ui_text","z":"e48251f5.5dd04","group":"f0cb66b5.27e7c8","order":1,"width":0,"height":0,"name":"room4","label":"","format":"{{msg.payload}}","layout":"row-center","x":870,"y":2660,"wires":[]},{"id":"a02b4a55.8900e8","type":"ui_text","z":"e48251f5.5dd04","group":"5aa080bf.30b56","order":1,"width":0,"height":0,"name":"room5","label":"","format":"{{msg.payload}}","layout":"row-center","x":870,"y":2840,"wires":[]},{"id":"89c1580f.f37048","type":"ui_text","z":"e48251f5.5dd04","group":"9c3b1a6d.051768","order":1,"width":0,"height":0,"name":"room6","label":"","format":"{{msg.payload}}","layout":"row-center","x":870,"y":3020,"wires":[]},{"id":"7dc1984f.cd7d18","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"eea90cc5.def21","order":11,"width":5,"height":1,"passthru":false,"label":"Enable Override","tooltip":"Enable the Override Timer","color":"","bgcolor":"","icon":"","payload":"","payloadType":"str","topic":"","x":960,"y":520,"wires":[["8e13267d.df94c8","78a93ac9.1411f4"]]},{"id":"8e13267d.df94c8","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"override_enable_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': 1,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":1150,"y":520,"wires":[["78763484.b6674c"]]},{"id":"2310d1a2.611bde","type":"ui_numeric","z":"e48251f5.5dd04","name":"","label":"Override Time (m)","tooltip":"Enter time in Minutes","group":"eea90cc5.def21","order":10,"width":5,"height":1,"wrap":true,"passthru":false,"topic":"","format":"{{value}}","min":"0","max":"240","step":"5","x":970,"y":480,"wires":[["c2d85664.9197c8"]]},{"id":"72a2ebbf.cff2e4","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"override_timer_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 2\n    };\nreturn msg;","outputs":1,"noerr":0,"x":430,"y":480,"wires":[["b2e565c6.fc08c8"]]},{"id":"b2e565c6.fc08c8","type":"modbus-flex-getter","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"keepMsgProperties":true,"x":610,"y":480,"wires":[["49b720ed.399e1"],[]]},{"id":"78763484.b6674c","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"keepMsgProperties":true,"x":1330,"y":500,"wires":[[],[]]},{"id":"c2d85664.9197c8","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"override_timer_reg\");\nvar unitid = flow.get(\"currentID\");\nvar secsVal = ((msg.payload*60)*1000);\nvar val1, val2;\nif (secsVal>=65536) {\n    val1 = Math.floor(secsVal/65536);\n    val2 = (secsVal - (val1*65536));\n}\nmsg.payload = { \n    'fc': 16,\n    'value': [val1, val2],\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 2\n    };\nreturn msg;","outputs":1,"noerr":0,"x":1150,"y":480,"wires":[["78763484.b6674c"]]},{"id":"dfc58f27.dd347","type":"ui_text","z":"e48251f5.5dd04","group":"eea90cc5.def21","order":12,"width":0,"height":0,"name":"","label":"Override Time Left:","format":"{{msg.payload}}","layout":"row-spread","x":1270,"y":560,"wires":[]},{"id":"5b052a14.ab1aa4","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"override_time_left_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 2\n    };\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":560,"wires":[["537921b0.2014b"]]},{"id":"537921b0.2014b","type":"modbus-flex-getter","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"keepMsgProperties":true,"x":900,"y":560,"wires":[["7c534f53.6bf54","fc07e275.45f17"],[]]},{"id":"3f2bab16.181e14","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"8043b5c.3e34648","order":5,"width":0,"height":0,"passthru":false,"label":"Select TCP","tooltip":"","color":"","bgcolor":"","icon":"","payload":"TCP_Connection","payloadType":"flow","topic":"","x":3930,"y":4240,"wires":[["871dfcd6.61e61"]]},{"id":"f3835d2.51454a","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"2019d23f.5ac0ae","order":6,"width":0,"height":0,"passthru":false,"label":"Select Serial","tooltip":"","color":"","bgcolor":"","icon":"","payload":"SERIAL_Connection","payloadType":"flow","topic":"","x":3930,"y":4280,"wires":[["7d090f0a.003f8"]]},{"id":"de4ce9dc.e09138","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"TCP Address","tooltip":"","group":"8043b5c.3e34648","order":1,"width":0,"height":0,"passthru":true,"mode":"text","delay":300,"topic":"","x":4470,"y":4140,"wires":[["e608986f.125138"]]},{"id":"e608986f.125138","type":"function","z":"e48251f5.5dd04","name":"","func":"var options = flow.get(\"TCP_Connection\") || {};\n\noptions.tcpHost = msg.payload;\n\nflow.set(\"TCP_Connection\", options);","outputs":1,"noerr":0,"x":4630,"y":4140,"wires":[[]]},{"id":"aa29d725.314b38","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Port","tooltip":"","group":"8043b5c.3e34648","order":2,"width":0,"height":0,"passthru":true,"mode":"text","delay":300,"topic":"","x":4450,"y":4180,"wires":[["b43d59f0.8423a8"]]},{"id":"b43d59f0.8423a8","type":"function","z":"e48251f5.5dd04","name":"","func":"var options = flow.get(\"TCP_Connection\") || {};\n\noptions.tcpPort = msg.payload;\n\nflow.set(\"TCP_Connection\", options);","outputs":1,"noerr":0,"x":4590,"y":4180,"wires":[[]]},{"id":"bd05c2c.7deb54","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Unit ID","tooltip":"","group":"8043b5c.3e34648","order":3,"width":0,"height":0,"passthru":true,"mode":"text","delay":300,"topic":"","x":4450,"y":4220,"wires":[["3bbab709.741f88"]]},{"id":"3bbab709.741f88","type":"function","z":"e48251f5.5dd04","name":"","func":"var options = flow.get(\"TCP_Connection\") || {};\n\noptions.unitId = msg.payload;\n\nflow.set(\"TCP_Connection\", options);","outputs":1,"noerr":0,"x":4590,"y":4220,"wires":[[]]},{"id":"a521932a.f19ed","type":"ui_dropdown","z":"e48251f5.5dd04","name":"","label":"Port","tooltip":"","place":"Select option","group":"2019d23f.5ac0ae","order":1,"width":0,"height":0,"passthru":true,"options":[{"label":"/dev/ttyUSB0","value":"/dev/ttyUSB0","type":"str"},{"label":"/dev/ttyUSB1","value":"/dev/ttyUSB1","type":"str"},{"label":"/dev/ttyAMA0","value":"/dev/ttyAMA0","type":"str"}],"payload":"","topic":"","x":4450,"y":4280,"wires":[["5d7b8588.6461fc"]]},{"id":"5d7b8588.6461fc","type":"function","z":"e48251f5.5dd04","name":"","func":"var options = flow.get(\"SERIAL_Connection\") || {};\n\nif(msg.payload)\n    options.serialPort = msg.payload;\n\nflow.set(\"SERIAL_Connection\", options);","outputs":1,"noerr":0,"x":4590,"y":4280,"wires":[[]]},{"id":"75bfb11c.55f76","type":"function","z":"e48251f5.5dd04","name":"","func":"var options = flow.get(\"SERIAL_Connection\") || {};\n\noptions.serialPort = msg.payload;\n\nflow.set(\"SERIAL_Connection\", options);","outputs":1,"noerr":0,"x":4630,"y":4320,"wires":[[]]},{"id":"80859b51.02f1c8","type":"ui_dropdown","z":"e48251f5.5dd04","name":"","label":"Baud Rate","tooltip":"","place":"Select option","group":"2019d23f.5ac0ae","order":4,"width":0,"height":0,"passthru":true,"options":[{"label":"115200","value":115200,"type":"num"},{"label":"57600","value":57600,"type":"num"},{"label":"38400","value":38400,"type":"num"},{"label":"19200","value":19200,"type":"num"}],"payload":"","topic":"","x":4470,"y":4400,"wires":[["eca9fe33.3ab38"]]},{"id":"eca9fe33.3ab38","type":"function","z":"e48251f5.5dd04","name":"","func":"var options = flow.get(\"SERIAL_Connection\") || {};\n\noptions.serialBaudrate = msg.payload;\n\nflow.set(\"SERIAL_Connection\", options);","outputs":1,"noerr":0,"x":4630,"y":4400,"wires":[[]]},{"id":"47fbaa58.67f684","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Custom Port","tooltip":"","group":"2019d23f.5ac0ae","order":2,"width":0,"height":0,"passthru":true,"mode":"text","delay":300,"topic":"","x":4470,"y":4320,"wires":[["75bfb11c.55f76"]]},{"id":"80f19457.c63978","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Unit ID","tooltip":"","group":"2019d23f.5ac0ae","order":3,"width":0,"height":0,"passthru":true,"mode":"text","delay":300,"topic":"","x":4450,"y":4360,"wires":[["a6d22ac4.0a1c98"]]},{"id":"a6d22ac4.0a1c98","type":"function","z":"e48251f5.5dd04","name":"","func":"var options = flow.get(\"SERIAL_Connection\") || {};\n\noptions.unitId = msg.payload;\n\nflow.set(\"SERIAL_Connection\", options);","outputs":1,"noerr":0,"x":4590,"y":4360,"wires":[[]]},{"id":"bafb0f58.f8faa","type":"comment","z":"e48251f5.5dd04","name":"TCP/Serial Configuration","info":"","x":4250,"y":4100,"wires":[]},{"id":"a39d8f18.679bd","type":"comment","z":"e48251f5.5dd04","name":"Room Setup and Configuration","info":"","x":2130,"y":1640,"wires":[]},{"id":"172319ea.4dc5c6","type":"modbus-flex-connector","z":"e48251f5.5dd04","name":"TCP-SERIAL1","maxReconnectsPerMinute":4,"emptyQueue":false,"showStatusActivities":true,"showErrors":true,"server":"88db265a.de2958","x":200,"y":2860,"wires":[[]]},{"id":"703df1f9.a23a5","type":"function","z":"e48251f5.5dd04","name":"","func":"var room7_temp_reg = flow.get(\"room7_temp_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': room7_temp_reg ,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3160,"wires":[["f2180d2a.1b954"]]},{"id":"f2180d2a.1b954","type":"modbus-flex-getter","z":"e48251f5.5dd04","d":true,"name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":890,"y":3160,"wires":[["ea67a8bc.661148"],[]]},{"id":"42ef6982.52b988","type":"ui_chart","z":"e48251f5.5dd04","name":"","group":"2a434487.18d66c","order":3,"width":5,"height":3,"label":"","chartType":"line","legend":"false","xformat":"HH:mm:ss","interpolate":"linear","nodata":"","dot":false,"ymin":"-10","ymax":"42","removeOlder":1,"removeOlderPoints":"","removeOlderUnit":"86400","cutout":0,"useOneColor":false,"colors":["#1f77b4","#aec7e8","#ff7f0e","#2ca02c","#98df8a","#d62728","#ff9896","#9467bd","#c5b0d5"],"useOldStyle":false,"outputs":1,"x":1210,"y":3120,"wires":[[]]},{"id":"35e2e30a.f5dcac","type":"comment","z":"e48251f5.5dd04","name":"Room7","info":"","x":590,"y":3080,"wires":[]},{"id":"f586cfbe.51b79","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"HomeControl_Room7\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3120,"wires":[["97ad8466.5c61c8"]]},{"id":"1fa9c1eb.b211ee","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"HomeControl_Room7\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3080,"wires":[["97ad8466.5c61c8"]]},{"id":"bafe10a1.e7d9b","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"7","vt":"num"},{"t":"gte","v":"7","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":590,"y":3120,"wires":[["1fa9c1eb.b211ee"],["703df1f9.a23a5","f586cfbe.51b79","67ec4c96.17b164"]]},{"id":"97ad8466.5c61c8","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":880,"y":3100,"wires":[[]]},{"id":"67ec4c96.17b164","type":"function","z":"e48251f5.5dd04","name":"","func":"var room7name = flow.get(\"room7_name\");\nmsg.payload = room7name;\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3200,"wires":[["fe127b59.e56cf8"]]},{"id":"d3a38247.f0c19","type":"ui_template","z":"e48251f5.5dd04","group":"2a434487.18d66c","name":"room7temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial7;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n           if (typeof(msg.temp) != \"undefined\") radial7.setValueAnimated(msg.temp);\n           if (typeof(msg.coolsetpnt) != \"undefined\") radial7.setThreshold(msg.coolsetpnt);\n           if (typeof(msg.heatsetpnt) != \"undefined\") radial7.setThreshold(msg.heatsetpnt);\n           if (typeof(msg.tempname) != \"undefined\") radial7.setTitleString(msg.tempname);\n           if (typeof(msg.userLed) != \"undefined\") radial7.setUserLedOnOff(msg.userLed);  \n           if (typeof(msg.trend) != \"undefined\")\n            {\n                if (msg.trend==1)     radial7.setTrend(steelseries.TrendState.UP);\n                if (msg.trend==0)     radial7.setTrend(steelseries.TrendState.STEADY);\n                if (msg.trend==-1)    radial7.setTrend(steelseries.TrendState.DOWN);\n                if (msg.trend==-2)    radial7.setTrend(steelseries.TrendState.OFF);\n            }\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(10, 18, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(18, 24, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(24, 30, 'rgba(220, 0, 0, 0.3)') ],\n\n            // Define one area\n    areas = [steelseries.Section(18, 24, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial7 = new steelseries.Radial('canvasradial7', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            minValue: 10,\n            maxValue: 30,\n            size: 235,\n            section: sections,\n            area: areas,\n            unitString: \"Degrees C\",\n            threshold: 22,\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial7.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial7.setValueAnimated(0);\n    radial7.blinkUserLed(0);\n    radial7.setOdoValue(0);\n\n\n</script>\n\n<canvas id=\"canvasradial7\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"templateScope":"local","x":1230,"y":3200,"wires":[[]]},{"id":"ea67a8bc.661148","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload","name":"","x":1060,"y":3160,"wires":[["b8844502.c861f8","42ef6982.52b988"]]},{"id":"b8844502.c861f8","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1230,"y":3160,"wires":[["d3a38247.f0c19"]]},{"id":"fe127b59.e56cf8","type":"ui_text","z":"e48251f5.5dd04","group":"2a434487.18d66c","order":1,"width":0,"height":0,"name":"room7","label":"","format":"{{msg.payload}}","layout":"row-center","x":870,"y":3200,"wires":[]},{"id":"d57d9528.019278","type":"function","z":"e48251f5.5dd04","name":"","func":"var room8_temp_reg = flow.get(\"room8_temp_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': room8_temp_reg ,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3340,"wires":[["cde041cd.51942"]]},{"id":"cde041cd.51942","type":"modbus-flex-getter","z":"e48251f5.5dd04","d":true,"name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":890,"y":3340,"wires":[["d9fef70c.4f74e8"],[]]},{"id":"b8be4740.8e8158","type":"ui_chart","z":"e48251f5.5dd04","name":"","group":"3856d8b7.a4afe8","order":3,"width":5,"height":3,"label":"","chartType":"line","legend":"false","xformat":"HH:mm:ss","interpolate":"linear","nodata":"","dot":false,"ymin":"-10","ymax":"42","removeOlder":1,"removeOlderPoints":"","removeOlderUnit":"86400","cutout":0,"useOneColor":false,"colors":["#1f77b4","#aec7e8","#ff7f0e","#2ca02c","#98df8a","#d62728","#ff9896","#9467bd","#c5b0d5"],"useOldStyle":false,"outputs":1,"x":1210,"y":3300,"wires":[[]]},{"id":"7f6d6f69.468cf","type":"comment","z":"e48251f5.5dd04","name":"Room8","info":"","x":590,"y":3260,"wires":[]},{"id":"94a0e868.648108","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"HomeControl_Room8\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3300,"wires":[["2351a9de.57c606"]]},{"id":"781d7c69.a1ce94","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"HomeControl_Room8\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3260,"wires":[["2351a9de.57c606"]]},{"id":"b5f138b2.e3c4b8","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"8","vt":"num"},{"t":"gte","v":"8","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":590,"y":3300,"wires":[["781d7c69.a1ce94"],["d57d9528.019278","94a0e868.648108","6b2c73fb.ae271c"]]},{"id":"2351a9de.57c606","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":880,"y":3280,"wires":[[]]},{"id":"6b2c73fb.ae271c","type":"function","z":"e48251f5.5dd04","name":"","func":"var room8name = flow.get(\"room8_name\");\nmsg.payload = room8name;\nreturn msg;","outputs":1,"noerr":0,"x":730,"y":3380,"wires":[["2f18235e.e01e1c"]]},{"id":"34c612fa.4313de","type":"ui_template","z":"e48251f5.5dd04","group":"3856d8b7.a4afe8","name":"room8temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial8;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n           if (typeof(msg.temp) != \"undefined\") radial8.setValueAnimated(msg.temp);\n           if (typeof(msg.coolsetpnt) != \"undefined\") radial8.setThreshold(msg.coolsetpnt);\n           if (typeof(msg.heatsetpnt) != \"undefined\") radial8.setThreshold(msg.heatsetpnt);\n           if (typeof(msg.tempname) != \"undefined\") radial8.setTitleString(msg.tempname);\n           if (typeof(msg.userLed) != \"undefined\") radial8.setUserLedOnOff(msg.userLed);  \n           if (typeof(msg.trend) != \"undefined\")\n            {\n                if (msg.trend==1)     radial8.setTrend(steelseries.TrendState.UP);\n                if (msg.trend==0)     radial8.setTrend(steelseries.TrendState.STEADY);\n                if (msg.trend==-1)    radial8.setTrend(steelseries.TrendState.DOWN);\n                if (msg.trend==-2)    radial8.setTrend(steelseries.TrendState.OFF);\n            }\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(10, 18, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(18, 24, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(24, 30, 'rgba(220, 0, 0, 0.3)') ],\n\n            // Define one area\n    areas = [steelseries.Section(18, 24, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial8 = new steelseries.Radial('canvasradial8', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            minValue: 10,\n            maxValue: 30,\n            size: 235,\n            section: sections,\n            area: areas,\n            unitString: \"Degrees C\",\n            threshold: 22,\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial8.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial8.setValueAnimated(0);\n    radial8.blinkUserLed(0);\n    radial8.setOdoValue(0);\n\n\n</script>\n\n<canvas id=\"canvasradial8\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"templateScope":"local","x":1230,"y":3380,"wires":[[]]},{"id":"d9fef70c.4f74e8","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload","name":"","x":1060,"y":3340,"wires":[["59e10f6a.59575","b8be4740.8e8158"]]},{"id":"59e10f6a.59575","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1230,"y":3340,"wires":[["34c612fa.4313de"]]},{"id":"2f18235e.e01e1c","type":"ui_text","z":"e48251f5.5dd04","group":"3856d8b7.a4afe8","order":1,"width":5,"height":1,"name":"room8","label":"","format":"{{msg.payload}}","layout":"row-center","x":870,"y":3380,"wires":[]},{"id":"77208404.3c05fc","type":"ui_text_input","z":"e48251f5.5dd04","name":"Name_Rm7","label":"Name","tooltip":"","group":"55ee8c90.a044e4","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":3820,"wires":[["9144b2.530e8b5"]]},{"id":"9144b2.530e8b5","type":"function","z":"e48251f5.5dd04","name":"save_room7_name","func":"flow.set(\"room7_name\", msg.payload)","outputs":1,"noerr":0,"x":2930,"y":3820,"wires":[[]]},{"id":"998395dc.cb59c8","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"7","vt":"num"},{"t":"gte","v":"7","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":2390,"y":3860,"wires":[["ca556f31.a904a"],["cb6f7ea5.30574","737bcde5.ddaf44","707d909.d43b27","73510b34.643b84"]]},{"id":"cb6f7ea5.30574","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Room-7\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3780,"wires":[["1856fc33.c18314"]]},{"id":"ca556f31.a904a","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Room-7\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3740,"wires":[["1856fc33.c18314"]]},{"id":"1856fc33.c18314","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2720,"y":3760,"wires":[[]]},{"id":"737bcde5.ddaf44","type":"function","z":"e48251f5.5dd04","name":"","func":"var room7name = flow.get(\"room7_name\");\nmsg.payload = room7name;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3820,"wires":[["77208404.3c05fc"]]},{"id":"87c3eada.f3a9a8","type":"ui_text_input","z":"e48251f5.5dd04","name":"TempReg_Rm7","label":"Temp Register","tooltip":"","group":"55ee8c90.a044e4","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2740,"y":3860,"wires":[["4a9d3e1.1e736c"]]},{"id":"4a9d3e1.1e736c","type":"function","z":"e48251f5.5dd04","name":"save_room7_temp_reg","func":"flow.set(\"room7_temp_reg\", msg.payload)","outputs":1,"noerr":0,"x":2970,"y":3860,"wires":[[]]},{"id":"707d909.d43b27","type":"function","z":"e48251f5.5dd04","name":"","func":"var room7_temp_reg = flow.get(\"room7_temp_reg\");\nmsg.payload = room7_temp_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3860,"wires":[["87c3eada.f3a9a8"]]},{"id":"599a50b5.0f1cc","type":"ui_text_input","z":"e48251f5.5dd04","name":"Name_Rm8","label":"Name","tooltip":"","group":"bee6d5a6.fe87c8","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":4160,"wires":[["a17ab000.2c978"]]},{"id":"a17ab000.2c978","type":"function","z":"e48251f5.5dd04","name":"save_room8_name","func":"flow.set(\"room8_name\", msg.payload)","outputs":1,"noerr":0,"x":2930,"y":4160,"wires":[[]]},{"id":"b13e0094.0bc9","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"8","vt":"num"},{"t":"gte","v":"8","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":2390,"y":4200,"wires":[["4b5b72a5.133c2c"],["a84a3570.74d9e8","f7f503f.3b0e4","9eebbe3a.d9cbd","7baecd6a.127504"]]},{"id":"a84a3570.74d9e8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Room-8\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4120,"wires":[["cd5b925c.c7ec9"]]},{"id":"4b5b72a5.133c2c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Room-8\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4080,"wires":[["cd5b925c.c7ec9"]]},{"id":"cd5b925c.c7ec9","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2720,"y":4100,"wires":[[]]},{"id":"f7f503f.3b0e4","type":"function","z":"e48251f5.5dd04","name":"","func":"var room8name = flow.get(\"room8_name\");\nmsg.payload = room8name;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4160,"wires":[["599a50b5.0f1cc"]]},{"id":"4beb5b33.dff1a4","type":"ui_text_input","z":"e48251f5.5dd04","name":"TempReg_Rm8","label":"Temp Register","tooltip":"","group":"bee6d5a6.fe87c8","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2740,"y":4200,"wires":[["c83cff19.896f9"]]},{"id":"c83cff19.896f9","type":"function","z":"e48251f5.5dd04","name":"save_room8_temp_reg","func":"flow.set(\"room8_temp_reg\", msg.payload)","outputs":1,"noerr":0,"x":2970,"y":4200,"wires":[[]]},{"id":"9eebbe3a.d9cbd","type":"function","z":"e48251f5.5dd04","name":"","func":"var room8_temp_reg = flow.get(\"room8_temp_reg\");\nmsg.payload = room8_temp_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4200,"wires":[["4beb5b33.dff1a4"]]},{"id":"a4ab0be5.541808","type":"comment","z":"e48251f5.5dd04","name":"Room Temperatures and Display","info":"","x":210,"y":80,"wires":[]},{"id":"bc908302.562ed","type":"modbus-flex-getter","z":"e48251f5.5dd04","d":true,"name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":4210,"y":4800,"wires":[["6a30a94e.85c558"],[]]},{"id":"2db61206.376ebe","type":"ui_chart","z":"e48251f5.5dd04","name":"","group":"da317862.987848","order":3,"width":5,"height":3,"label":"","chartType":"line","legend":"false","xformat":"HH:mm:ss","interpolate":"linear","nodata":"","dot":false,"ymin":"10","ymax":"30","removeOlder":1,"removeOlderPoints":"","removeOlderUnit":"86400","cutout":0,"useOneColor":false,"colors":["#1f77b4","#aec7e8","#ff7f0e","#2ca02c","#98df8a","#d62728","#ff9896","#9467bd","#c5b0d5"],"useOldStyle":false,"outputs":1,"x":4530,"y":4760,"wires":[[]]},{"id":"72e771c8.10694","type":"function","z":"e48251f5.5dd04","name":"","func":"var device_internal_temp_reg = flow.get(\"device_internal_temp_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': device_internal_temp_reg,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":4030,"y":4800,"wires":[["bc908302.562ed"]]},{"id":"be2045c3.23f318","type":"ui_text","z":"e48251f5.5dd04","group":"da317862.987848","order":1,"width":0,"height":0,"name":"","label":"Controller Temp","format":"{{msg.payload}}","layout":"row-center","x":3940,"y":4760,"wires":[]},{"id":"6a30a94e.85c558","type":"range","z":"e48251f5.5dd04","minin":"0","maxin":"100000","minout":"0","maxout":"100","action":"scale","round":false,"property":"payload","name":"","x":4400,"y":4800,"wires":[["2db61206.376ebe","ee250674.7cdcc8"]]},{"id":"ee250674.7cdcc8","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"temp","pt":"msg","to":"payload","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":4570,"y":4800,"wires":[["8ecbb416.2de678"]]},{"id":"8ecbb416.2de678","type":"ui_template","z":"e48251f5.5dd04","group":"da317862.987848","name":"controller_temp","order":2,"width":0,"height":0,"format":"<script src=\"/myjs/tween-min.js\"></script>\n<script src=\"/myjs/steelseries-min.js\"></script>\n<script>\nvar radial9;\n    (function(scope){ \n        scope.$watch('msg', function(msg) {\n           if (typeof(msg.temp) != \"undefined\") radial9.setValueAnimated(msg.temp);\n           if (typeof(msg.coolsetpnt) != \"undefined\") radial9.setThreshold(msg.coolsetpnt);\n           if (typeof(msg.heatsetpnt) != \"undefined\") radial9.setThreshold(msg.heatsetpnt);\n           if (typeof(msg.userLed) != \"undefined\") radial9.setUserLedOnOff(msg.userLed);  \n           if (typeof(msg.trend) != \"undefined\")\n            {\n                if (msg.trend==1)     radial9.setTrend(steelseries.TrendState.UP);\n                if (msg.trend==0)     radial9.setTrend(steelseries.TrendState.STEADY);\n                if (msg.trend==-1)    radial9.setTrend(steelseries.TrendState.DOWN);\n                if (msg.trend==-2)    radial9.setTrend(steelseries.TrendState.OFF);\n            }\n        });\n    })(scope);\n\n    var sections = [steelseries.Section(10, 18, 'rgba(0, 0, 220, 0.3)'),\n                        steelseries.Section(18, 24, 'rgba(0, 220, 0, 0.3)'),\n                        steelseries.Section(24, 30, 'rgba(220, 0, 0, 0.3)') ],\n\n            // Define one area\n    areas = [steelseries.Section(18, 24, 'rgba(80, 220, 100, 0.3)')],\n    \n    radial9 = new steelseries.Radial('canvasradial9', {\n            gaugeType: steelseries.GaugeType.TYPE2,\n            minValue: 10,\n            maxValue: 30,\n            size: 235,\n            section: sections,\n            area: areas,\n            titleString: \"Controller\",\n            unitString: \"Degrees C\",\n            threshold: 22,\n            thresholdRising: false,\n            userLedVisible: false,\n            ledVisible: false,\n            useOdometer: false,\n            lcdVisible: true,\n            lcdDecimals: 1,\n            trendVisible: false\n        });\n                        \n    radial9.setFrameDesign(steelseries.FrameDesign.BLACK_METAL);\n    radial9.setValueAnimated(0);\n    radial9.blinkUserLed(0);\n    radial9.setOdoValue(0);\n\n\n</script>\n\n<canvas id=\"canvasradial9\" width=\"401\" height=\"401\"></canvas>\n","storeOutMessages":true,"fwdInMessages":true,"templateScope":"local","x":4760,"y":4800,"wires":[[]]},{"id":"65d8e00b.06eb9","type":"delay","z":"e48251f5.5dd04","name":"","pauseType":"delay","timeout":"24","timeoutUnits":"seconds","rate":"1","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"x":3880,"y":4800,"wires":[["72e771c8.10694"]]},{"id":"871dfcd6.61e61","type":"function","z":"e48251f5.5dd04","name":"connectTCP","func":"var unitid = msg.payload.unitId;\nflow.set(\"currentID\", unitid);\nmsg.payload = { \n    'connectorType': 'TCP',\n    'tcpHost': '192.168.1.27',\n    'tcpPort': '10502',\n    'unitId': '1'\n    };\nreturn msg;","outputs":2,"noerr":0,"x":4090,"y":4240,"wires":[[],[]]},{"id":"7d090f0a.003f8","type":"function","z":"e48251f5.5dd04","name":"ConnectSER","func":"var unitid = msg.payload.unitId;\nflow.set(\"currentID\", unitid);\nmsg.payload = { \n    'connectorType': 'SERIAL',\n    'serialPort': '/dev/ttyUSB0',\n    'serialBaudrate': '115200',\n    'serialType': 'RTU',    \n    'unitId': '1'\n    };\nreturn msg;","outputs":2,"noerr":0,"x":4090,"y":4280,"wires":[[],[]]},{"id":"7d387b0e.dcb304","type":"inject","z":"e48251f5.5dd04","d":true,"name":"","topic":"","payload":"TCP_Connection","payloadType":"flow","repeat":"","crontab":"","once":true,"onceDelay":0.1,"x":4040,"y":4180,"wires":[["6d81c8f9.dc2178","cf2f299d.97e7a8","4b4b8fd4.7f341"]]},{"id":"6c1d6ad8.ec2044","type":"inject","z":"e48251f5.5dd04","d":true,"name":"","topic":"","payload":"SERIAL_Connection","payloadType":"flow","repeat":"","crontab":"","once":true,"onceDelay":0.1,"x":4030,"y":4340,"wires":[["d2f17aad.584c08","90fad212.efdc3","c56a810e.fca6a","99f5f399.311f"]]},{"id":"6d81c8f9.dc2178","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload.tcpHost","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":4280,"y":4140,"wires":[["de4ce9dc.e09138"]]},{"id":"cf2f299d.97e7a8","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload.tcpPort","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":4280,"y":4180,"wires":[["aa29d725.314b38"]]},{"id":"4b4b8fd4.7f341","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload.unitId","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":4280,"y":4220,"wires":[["bd05c2c.7deb54"]]},{"id":"d2f17aad.584c08","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload.serialPort","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":4280,"y":4280,"wires":[["a521932a.f19ed"]]},{"id":"90fad212.efdc3","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload.serialPort","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":4280,"y":4320,"wires":[["47fbaa58.67f684"]]},{"id":"c56a810e.fca6a","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload.unitId","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":4280,"y":4360,"wires":[["80f19457.c63978"]]},{"id":"99f5f399.311f","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload.serialBaudrate","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":4280,"y":4400,"wires":[["80859b51.02f1c8"]]},{"id":"b842ef1e.3894b","type":"function","z":"e48251f5.5dd04","name":"","func":"var scd_name = flow.get(\"sched1_name\");\nmsg.topic = scd_name + \" Setpoint\";\nmsg.payload = scd_name;\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2360,"wires":[["967ac710.6eae68","b11dd526.4dac78"]]},{"id":"967ac710.6eae68","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 1 Name","tooltip":"","group":"cefe083f.fade58","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":2360,"wires":[["efa2d583.463288"]]},{"id":"efa2d583.463288","type":"function","z":"e48251f5.5dd04","name":"save_sched1_name","func":"flow.set(\"sched1_name\", msg.payload);\nmsg.topic = flow.get(\"sched1_name\") + \" Schedule\";\nreturn msg;","outputs":1,"noerr":0,"x":4500,"y":2360,"wires":[[]]},{"id":"8ea71bef.6fc438","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched1_reg_start\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2400,"wires":[["a4bf718b.d05f1"]]},{"id":"a4bf718b.d05f1","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 1 Start Register","tooltip":"","group":"cefe083f.fade58","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4310,"y":2400,"wires":[["f76f3bba.f71ab8"]]},{"id":"f76f3bba.f71ab8","type":"function","z":"e48251f5.5dd04","name":"save_sched1_start","func":"flow.set(\"sched1_reg_start\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":2400,"wires":[[]]},{"id":"1c3ec1dd.32e95e","type":"ui_text_input","z":"e48251f5.5dd04","name":"Name_Rm1","label":"Name","tooltip":"","group":"c4997540.d93c38","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":1780,"wires":[["f40c2149.7438"]]},{"id":"f40c2149.7438","type":"function","z":"e48251f5.5dd04","name":"save_room1_name","func":"flow.set(\"room1_name\", msg.payload)","outputs":1,"noerr":0,"x":2930,"y":1780,"wires":[[]]},{"id":"8891cac1.be2b18","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"1","vt":"num"},{"t":"gte","v":"1","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":2390,"y":1820,"wires":[["e94b5dd9.beacc"],["8d0969e3.9c6e98","e84aa59f.c95988","80a54ff2.913e2","3f964ddd.6c66a2"]]},{"id":"8d0969e3.9c6e98","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Room-1\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":1740,"wires":[["9b56e5fe.8e70c8"]]},{"id":"e94b5dd9.beacc","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Room-1\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":1700,"wires":[["9b56e5fe.8e70c8"]]},{"id":"9b56e5fe.8e70c8","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2720,"y":1720,"wires":[[]]},{"id":"e84aa59f.c95988","type":"function","z":"e48251f5.5dd04","name":"","func":"var room1name = flow.get(\"room1_name\");\nmsg.payload = room1name;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":1780,"wires":[["1c3ec1dd.32e95e"]]},{"id":"943c9781.d0f758","type":"ui_text_input","z":"e48251f5.5dd04","name":"TempReg_Rm1","label":"Temp Register","tooltip":"","group":"c4997540.d93c38","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2740,"y":1820,"wires":[["ed911523.e0a128"]]},{"id":"ed911523.e0a128","type":"function","z":"e48251f5.5dd04","name":"save_room1_temp_reg","func":"flow.set(\"room1_temp_reg\", msg.payload)","outputs":1,"noerr":0,"x":2970,"y":1820,"wires":[[]]},{"id":"80a54ff2.913e2","type":"function","z":"e48251f5.5dd04","name":"","func":"var room1_temp_reg = flow.get(\"room1_temp_reg\");\nmsg.payload = room1_temp_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":1820,"wires":[["943c9781.d0f758"]]},{"id":"90eaf7fc.2c4c28","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"1","vt":"num"},{"t":"gte","v":"1","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":3930,"y":2380,"wires":[["a250d00e.93155"],["35a0c64c.a94bba","b842ef1e.3894b","8ea71bef.6fc438"]]},{"id":"35a0c64c.a94bba","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Schedule-1\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2320,"wires":[["5c5ae797.f91918"]]},{"id":"a250d00e.93155","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Schedule-1\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2280,"wires":[["5c5ae797.f91918"]]},{"id":"5c5ae797.f91918","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":4260,"y":2300,"wires":[[]]},{"id":"2a9bfea9.7397c2","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"number_scheds\");\nreturn msg;","outputs":1,"noerr":0,"x":3790,"y":3160,"wires":[["a43ef36b.9f6bd","90eaf7fc.2c4c28","903f2dd.74be0d","99a043c.b81cfc","458bb4eb.7305ac","5ffb29b4.c68028","77c29854.ba24b8","25f06357.d620bc","9d8526e1.2a9ba8"]]},{"id":"3b04d066.e7261","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":0.1,"x":3750,"y":3120,"wires":[["2a9bfea9.7397c2"]]},{"id":"a43ef36b.9f6bd","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"","label":"Number of Schedules","tooltip":"","group":"7efdf771.4d1f98","order":3,"width":4,"height":2,"passthru":true,"mode":"number","delay":300,"topic":"","x":3960,"y":2240,"wires":[["d780dc91.9ddf7"]]},{"id":"d780dc91.9ddf7","type":"function","z":"e48251f5.5dd04","name":"save_no_scheds","func":"flow.set(\"number_scheds\", msg.payload)","outputs":1,"noerr":0,"x":4200,"y":2240,"wires":[[]]},{"id":"f396cf9.ffbc63","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched1_setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2440,"wires":[["45670d30.5170d4"]]},{"id":"9ce3fe2a.1a5ca","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"","label":"Setpoint 2 Register","tooltip":"","group":"8c864324.cffc8","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":2660,"wires":[["23a82071.71a24"]]},{"id":"23a82071.71a24","type":"function","z":"e48251f5.5dd04","name":"save_sched2_setpoint_reg","func":"flow.set(\"sched2_setpoint_reg\", msg.payload);","outputs":1,"noerr":0,"x":4550,"y":2660,"wires":[[]]},{"id":"8e6403ef.98007","type":"function","z":"e48251f5.5dd04","name":"","func":"var scd_name = flow.get(\"sched2_name\");\nmsg.topic = scd_name + \" Setpoint\";\nmsg.payload = scd_name;\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2580,"wires":[["6ff161d5.09af3","1ea2df57.d09a61"]]},{"id":"6ff161d5.09af3","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 2 Name","tooltip":"","group":"8c864324.cffc8","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":2580,"wires":[["f5aae628.8a3e98"]]},{"id":"f5aae628.8a3e98","type":"function","z":"e48251f5.5dd04","name":"save_sched2_name","func":"flow.set(\"sched2_name\", msg.payload);","outputs":1,"noerr":0,"x":4500,"y":2580,"wires":[[]]},{"id":"5bd28983.b6b448","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched2_reg_start\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2620,"wires":[["90dd7e7d.b9b07"]]},{"id":"90dd7e7d.b9b07","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 2 Start Register","tooltip":"","group":"8c864324.cffc8","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4310,"y":2620,"wires":[["bb957edf.6a43c"]]},{"id":"bb957edf.6a43c","type":"function","z":"e48251f5.5dd04","name":"save_sched2_start","func":"flow.set(\"sched2_reg_start\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":2620,"wires":[[]]},{"id":"903f2dd.74be0d","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"2","vt":"num"},{"t":"gte","v":"2","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":3930,"y":2600,"wires":[["36d76538.40934a"],["a46f742e.4ed348","8e6403ef.98007","5bd28983.b6b448"]]},{"id":"a46f742e.4ed348","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Schedule-2\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2540,"wires":[["98fef214.f455c"]]},{"id":"36d76538.40934a","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Schedule-2\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2500,"wires":[["98fef214.f455c"]]},{"id":"98fef214.f455c","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":4260,"y":2520,"wires":[[]]},{"id":"f0d2ea90.d630a8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched2_setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2660,"wires":[["9ce3fe2a.1a5ca"]]},{"id":"36403be3.0b65c4","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"","label":"Setpoint 3 Register","tooltip":"","group":"8e10e38c.91d2a","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":2880,"wires":[["5f171ebe.6b71a"]]},{"id":"5f171ebe.6b71a","type":"function","z":"e48251f5.5dd04","name":"save_sched3_setpoint_reg","func":"flow.set(\"sched3_setpoint_reg\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":2880,"wires":[[]]},{"id":"3e06f6b5.3d0f9a","type":"function","z":"e48251f5.5dd04","name":"","func":"var scd_name = flow.get(\"sched3_name\");\nmsg.topic = scd_name + \" Setpoint\";\nmsg.payload = scd_name;\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2800,"wires":[["333021a2.31b92e","29aad70d.016a68"]]},{"id":"333021a2.31b92e","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 3 Name","tooltip":"","group":"8e10e38c.91d2a","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":2800,"wires":[["737b4afd.27bba4"]]},{"id":"737b4afd.27bba4","type":"function","z":"e48251f5.5dd04","name":"save_sched3_name","func":"flow.set(\"sched3_name\", msg.payload);","outputs":1,"noerr":0,"x":4500,"y":2800,"wires":[[]]},{"id":"24b114ca.d00e3c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched3_reg_start\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2840,"wires":[["b165a5cd.ae3a78"]]},{"id":"b165a5cd.ae3a78","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 3 Start Register","tooltip":"","group":"8e10e38c.91d2a","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4310,"y":2840,"wires":[["a51f7061.f1f7d"]]},{"id":"a51f7061.f1f7d","type":"function","z":"e48251f5.5dd04","name":"save_sched3_start","func":"flow.set(\"sched3_reg_start\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":2840,"wires":[[]]},{"id":"99a043c.b81cfc","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"3","vt":"num"},{"t":"gte","v":"3","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":3930,"y":2820,"wires":[["8c69cc47.ba6d7"],["a650f416.055b18","3e06f6b5.3d0f9a","24b114ca.d00e3c"]]},{"id":"a650f416.055b18","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Schedule-3\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2760,"wires":[["21bab217.e5843e"]]},{"id":"8c69cc47.ba6d7","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Schedule-3\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2720,"wires":[["21bab217.e5843e"]]},{"id":"21bab217.e5843e","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":4260,"y":2740,"wires":[[]]},{"id":"bed3d627.a655e8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched3_setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2880,"wires":[["36403be3.0b65c4"]]},{"id":"e3115afa.f7a238","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"","label":"Setpoint 4 Register","tooltip":"","group":"9b1afd33.7d9ee","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3100,"wires":[["a290eec2.ba0f"]]},{"id":"a290eec2.ba0f","type":"function","z":"e48251f5.5dd04","name":"save_sched4_cooling_setpoint_reg","func":"flow.set(\"sched4_setpoint_reg\", msg.payload);","outputs":1,"noerr":0,"x":4550,"y":3100,"wires":[[]]},{"id":"61528598.923d0c","type":"function","z":"e48251f5.5dd04","name":"","func":"var scd_name = flow.get(\"sched4_name\");\nmsg.topic = scd_name + \" Setpoint\";\nmsg.payload = scd_name;\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3020,"wires":[["7137e8f1.3373c8","3829a81f.0b4de8"]]},{"id":"7137e8f1.3373c8","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 4 Name","tooltip":"","group":"9b1afd33.7d9ee","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3020,"wires":[["768d82f.1411e7c"]]},{"id":"768d82f.1411e7c","type":"function","z":"e48251f5.5dd04","name":"save_sched4_name","func":"flow.set(\"sched4_name\", msg.payload);","outputs":1,"noerr":0,"x":4500,"y":3020,"wires":[[]]},{"id":"4dc18477.ef5d7c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched4_reg_start\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3060,"wires":[["2fc9bccb.91c1e4"]]},{"id":"2fc9bccb.91c1e4","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 4 Start Register","tooltip":"","group":"9b1afd33.7d9ee","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4310,"y":3060,"wires":[["1f1e58fb.0d8437"]]},{"id":"1f1e58fb.0d8437","type":"function","z":"e48251f5.5dd04","name":"save_sched4_start","func":"flow.set(\"sched4_reg_start\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":3060,"wires":[[]]},{"id":"458bb4eb.7305ac","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"4","vt":"num"},{"t":"gte","v":"4","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":3930,"y":3040,"wires":[["94d0dffa.73755"],["2c5f7cee.691bc4","61528598.923d0c","4dc18477.ef5d7c"]]},{"id":"2c5f7cee.691bc4","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Schedule-4\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2980,"wires":[["a35a766.6a7a788"]]},{"id":"94d0dffa.73755","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Schedule-4\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":2940,"wires":[["a35a766.6a7a788"]]},{"id":"a35a766.6a7a788","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":4260,"y":2960,"wires":[[]]},{"id":"b4657d94.a6e6b","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched4_setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3100,"wires":[["e3115afa.f7a238"]]},{"id":"9b72403c.f1977","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"","label":"Setpoint 6 Register","tooltip":"","group":"cadfa1bf.e08ba","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3540,"wires":[["549bfdfe.1b8a24"]]},{"id":"549bfdfe.1b8a24","type":"function","z":"e48251f5.5dd04","name":"save_sched6_setpoint_reg","func":"flow.set(\"sched6_setpoint_reg\", msg.payload);","outputs":1,"noerr":0,"x":4560,"y":3540,"wires":[[]]},{"id":"42163cf7.ebeec4","type":"function","z":"e48251f5.5dd04","name":"","func":"var scd_name = flow.get(\"sched6_name\");\nmsg.topic = scd_name + \" Setpoint\";\nmsg.payload = scd_name;\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3460,"wires":[["c0f988b3.4f46d8","1d623ead.040d61"]]},{"id":"c0f988b3.4f46d8","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 6 Name","tooltip":"","group":"cadfa1bf.e08ba","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3460,"wires":[["acfbe65c.7b2ac8"]]},{"id":"acfbe65c.7b2ac8","type":"function","z":"e48251f5.5dd04","name":"save_sched6_name","func":"flow.set(\"sched6_name\", msg.payload);","outputs":1,"noerr":0,"x":4500,"y":3460,"wires":[[]]},{"id":"7ace262e.1e2fa8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched6_reg_start\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3500,"wires":[["6f6a1f73.4ffde"]]},{"id":"6f6a1f73.4ffde","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 6 Start Register","tooltip":"","group":"cadfa1bf.e08ba","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4310,"y":3500,"wires":[["828b5f2e.dc4e1"]]},{"id":"828b5f2e.dc4e1","type":"function","z":"e48251f5.5dd04","name":"save_sched6_start","func":"flow.set(\"sched6_reg_start\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":3500,"wires":[[]]},{"id":"9d8526e1.2a9ba8","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"5","vt":"num"},{"t":"gte","v":"5","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":3930,"y":3480,"wires":[["a68dcc5.8f0ed3"],["f5a175d5.6865f8","42163cf7.ebeec4","7ace262e.1e2fa8"]]},{"id":"f5a175d5.6865f8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Schedule-6\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3420,"wires":[["8c7fc8e7.dfbc58"]]},{"id":"a68dcc5.8f0ed3","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Schedule-6\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3380,"wires":[["8c7fc8e7.dfbc58"]]},{"id":"8c7fc8e7.dfbc58","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":4260,"y":3400,"wires":[[]]},{"id":"66b0dfd1.7681c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched6_setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3540,"wires":[["9b72403c.f1977"]]},{"id":"e16b5986.0b5038","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Setpoint 5 Register","tooltip":"","group":"5bd5be14.c5bed","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3320,"wires":[["e69f2e85.cd3f8"]]},{"id":"e69f2e85.cd3f8","type":"function","z":"e48251f5.5dd04","name":"save_sched5_setpoint_reg","func":"flow.set(\"sched5_setpoint_reg\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":3320,"wires":[[]]},{"id":"a79f672.b579b98","type":"function","z":"e48251f5.5dd04","name":"","func":"var scd_name = flow.get(\"sched5_name\");\nmsg.topic = scd_name + \" Setpoint\";\nmsg.payload = scd_name;\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3240,"wires":[["e246a7c4.8b9638","735b04c6.3d8b2c"]]},{"id":"e246a7c4.8b9638","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 5 Name","tooltip":"","group":"5bd5be14.c5bed","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3240,"wires":[["21c23d0f.aa92b2"]]},{"id":"21c23d0f.aa92b2","type":"function","z":"e48251f5.5dd04","name":"save_sched5_name","func":"flow.set(\"sched5_name\", msg.payload);","outputs":1,"noerr":0,"x":4500,"y":3240,"wires":[[]]},{"id":"8018f887.b7ee08","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched5_reg_start\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3280,"wires":[["e391f284.b33d9"]]},{"id":"e391f284.b33d9","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 5 Start Register","tooltip":"","group":"5bd5be14.c5bed","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4310,"y":3280,"wires":[["6d1fde1d.c0abe"]]},{"id":"6d1fde1d.c0abe","type":"function","z":"e48251f5.5dd04","name":"save_sched5_start","func":"flow.set(\"sched5_reg_start\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":3280,"wires":[[]]},{"id":"25f06357.d620bc","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"6","vt":"num"},{"t":"gte","v":"6","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":3930,"y":3260,"wires":[["231399eb.1c3646"],["f3fc3576.335c48","a79f672.b579b98","8018f887.b7ee08"]]},{"id":"f3fc3576.335c48","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Schedule-5\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3200,"wires":[["1a247a3.9964386"]]},{"id":"231399eb.1c3646","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Schedule-5\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3160,"wires":[["1a247a3.9964386"]]},{"id":"1a247a3.9964386","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":4260,"y":3180,"wires":[[]]},{"id":"1928842c.629aac","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched5_setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3320,"wires":[["e16b5986.0b5038"]]},{"id":"9c01f471.011808","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"","label":"Setpoint 7 Register","tooltip":"","group":"131c5105.18f01f","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3760,"wires":[["63285085.390e1"]]},{"id":"63285085.390e1","type":"function","z":"e48251f5.5dd04","name":"save_sched7_setpoint_reg","func":"flow.set(\"sched7_setpoint_reg\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":3760,"wires":[[]]},{"id":"1070ec52.ac0704","type":"function","z":"e48251f5.5dd04","name":"","func":"var scd_name = flow.get(\"sched7_name\");\nmsg.topic = scd_name + \" Setpoint\";\nmsg.payload = scd_name;\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3680,"wires":[["c0b7037c.f1ced","113fd2fe.fc7f3d"]]},{"id":"c0b7037c.f1ced","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 7 Name","tooltip":"","group":"131c5105.18f01f","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3680,"wires":[["cd5c1b9.17b7be8"]]},{"id":"cd5c1b9.17b7be8","type":"function","z":"e48251f5.5dd04","name":"save_sched7_name","func":"flow.set(\"sched7_name\", msg.payload);","outputs":1,"noerr":0,"x":4500,"y":3680,"wires":[[]]},{"id":"6545a552.e8bd9c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched7_reg_start\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3720,"wires":[["f27fad37.ed7a6"]]},{"id":"f27fad37.ed7a6","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 7 Start Register","tooltip":"","group":"131c5105.18f01f","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4310,"y":3720,"wires":[["7797fbc1.e3d804"]]},{"id":"7797fbc1.e3d804","type":"function","z":"e48251f5.5dd04","name":"save_sched7_start","func":"flow.set(\"sched7_reg_start\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":3720,"wires":[[]]},{"id":"5ffb29b4.c68028","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"7","vt":"num"},{"t":"gte","v":"7","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":3930,"y":3700,"wires":[["3f789366.79a6ec"],["d25f73f4.950bd","1070ec52.ac0704","6545a552.e8bd9c"]]},{"id":"d25f73f4.950bd","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Schedule-7\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3640,"wires":[["55007d70.fad674"]]},{"id":"3f789366.79a6ec","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Schedule-7\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3600,"wires":[["55007d70.fad674"]]},{"id":"55007d70.fad674","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":4260,"y":3620,"wires":[[]]},{"id":"89ec8678.434db8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched7_setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3760,"wires":[["9c01f471.011808"]]},{"id":"c8fa82af.e04cf","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"","label":"Setpoint 8 Register","tooltip":"","group":"df09d12f.a12ae","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3980,"wires":[["ccf64c25.cf9c5"]]},{"id":"ccf64c25.cf9c5","type":"function","z":"e48251f5.5dd04","name":"save_sched8_setpoint_reg","func":"flow.set(\"sched8_setpoint_reg\", msg.payload);","outputs":1,"noerr":0,"x":4540,"y":3980,"wires":[[]]},{"id":"17adbd6b.3a5fe3","type":"function","z":"e48251f5.5dd04","name":"","func":"var scd_name = flow.get(\"sched8_name\");\nmsg.topic = scd_name + \" Setpoint\";\nmsg.payload = scd_name;\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3900,"wires":[["5b611dda.c44194","2234665d.b0e3da"]]},{"id":"5b611dda.c44194","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 8 Name","tooltip":"","group":"df09d12f.a12ae","order":1,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4290,"y":3900,"wires":[["2dc3c2c2.f0c43e"]]},{"id":"2dc3c2c2.f0c43e","type":"function","z":"e48251f5.5dd04","name":"save_sched8_name","func":"flow.set(\"sched8_name\", msg.payload);","outputs":1,"noerr":0,"x":4500,"y":3900,"wires":[[]]},{"id":"958b19c6.be6fe8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched8_reg_start\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3940,"wires":[["609b358.6eccfcc"]]},{"id":"c8515ce0.6b666","type":"function","z":"e48251f5.5dd04","name":"save_sched8_start","func":"flow.set(\"sched8_reg_start\", msg.payload);","outputs":1,"noerr":0,"x":4530,"y":3940,"wires":[[]]},{"id":"77c29854.ba24b8","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"8","vt":"num"},{"t":"gte","v":"8","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":3930,"y":3920,"wires":[["f2ab5258.c08f9"],["a930382d.9e1658","17adbd6b.3a5fe3","958b19c6.be6fe8"]]},{"id":"a930382d.9e1658","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Configuration_Schedule-8\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3860,"wires":[["3c08b2cf.ebe1de"]]},{"id":"f2ab5258.c08f9","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Configuration_Schedule-8\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3820,"wires":[["3c08b2cf.ebe1de"]]},{"id":"3c08b2cf.ebe1de","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":4260,"y":3840,"wires":[[]]},{"id":"f01e91f9.b83eb","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"sched8_setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":4110,"y":3980,"wires":[["c8fa82af.e04cf"]]},{"id":"609b358.6eccfcc","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule 8 Start Register","tooltip":"","group":"df09d12f.a12ae","order":2,"width":4,"height":1,"passthru":false,"mode":"text","delay":"0","topic":"","x":4310,"y":3940,"wires":[["c8515ce0.6b666"]]},{"id":"60e9d677.39c5b8","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPAdd_Rm1","label":"TCP Address","tooltip":"","group":"c4997540.d93c38","order":4,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":1900,"wires":[["53a8c26b.3d7f7c"]]},{"id":"53a8c26b.3d7f7c","type":"function","z":"e48251f5.5dd04","name":"save_room1_tcp_port","func":"flow.set(\"room1_tcp_add\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":1900,"wires":[[]]},{"id":"38e77c18.13fbf4","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room1_tcp_add\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":1900,"wires":[["60e9d677.39c5b8"]]},{"id":"a36b4c3.e8476b","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPPort_Rm1","label":"TCP Port","tooltip":"","group":"c4997540.d93c38","order":5,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":1940,"wires":[["e92e679.77dc998"]]},{"id":"e92e679.77dc998","type":"function","z":"e48251f5.5dd04","name":"save_room1_tcp_port","func":"flow.set(\"room1_tcp_port\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":1940,"wires":[[]]},{"id":"10cfe0c.5050c1f","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room1_tcp_port\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":1940,"wires":[["a36b4c3.e8476b"]]},{"id":"31e6b67d.bf6cca","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPUnitID_Rm1","label":"TCP UnitID","tooltip":"","group":"c4997540.d93c38","order":6,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2750,"y":1980,"wires":[["1e08825e.a79c1e"]]},{"id":"1e08825e.a79c1e","type":"function","z":"e48251f5.5dd04","name":"save_room1_unit_id","func":"flow.set(\"room1_unit_id\", msg.payload)","outputs":1,"noerr":0,"x":2980,"y":1980,"wires":[[]]},{"id":"1fa97c61.6f15e4","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room1_unit_id\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":1980,"wires":[["31e6b67d.bf6cca"]]},{"id":"84ee614.d5e30a","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPAdd_Rm2","label":"TCP Address","tooltip":"","group":"702f9d26.61d2e4","order":4,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":2240,"wires":[["42b5aaab.61c0a4"]]},{"id":"42b5aaab.61c0a4","type":"function","z":"e48251f5.5dd04","name":"save_room2_tcp_port","func":"flow.set(\"room2_tcp_add\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2240,"wires":[[]]},{"id":"6ecfca48.fa7764","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room2_tcp_add\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2240,"wires":[["84ee614.d5e30a"]]},{"id":"3878a628.cd292a","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPPort_Rm2","label":"TCP Port","tooltip":"","group":"702f9d26.61d2e4","order":5,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":2280,"wires":[["acd06df5.21851"]]},{"id":"acd06df5.21851","type":"function","z":"e48251f5.5dd04","name":"save_room2_tcp_port","func":"flow.set(\"room2_tcp_port\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2280,"wires":[[]]},{"id":"fb739edf.bacb5","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room2_tcp_port\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2280,"wires":[["3878a628.cd292a"]]},{"id":"8fea2fb1.0404b","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPUnitID_Rm2","label":"TCP UnitID","tooltip":"","group":"702f9d26.61d2e4","order":6,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2750,"y":2320,"wires":[["8afa6f9.63ac49"]]},{"id":"8afa6f9.63ac49","type":"function","z":"e48251f5.5dd04","name":"save_room2_unit_id","func":"flow.set(\"room2_unit_id\", msg.payload)","outputs":1,"noerr":0,"x":2980,"y":2320,"wires":[[]]},{"id":"dca85eb7.fe805","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room2_unit_id\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2320,"wires":[["8fea2fb1.0404b"]]},{"id":"85dabfc6.41a51","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPAdd_Rm3","label":"TCP Address","tooltip":"","group":"8e5ed901.8b0968","order":4,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":2580,"wires":[["2eda2959.5e1026"]]},{"id":"2eda2959.5e1026","type":"function","z":"e48251f5.5dd04","name":"save_room3_tcp_port","func":"flow.set(\"room3_tcp_add\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2580,"wires":[[]]},{"id":"443895f.825106c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room3_tcp_add\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2580,"wires":[["85dabfc6.41a51"]]},{"id":"d2f369f1.02c608","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPPort_Rm3","label":"TCP Port","tooltip":"","group":"8e5ed901.8b0968","order":5,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":2620,"wires":[["842dc0a5.b669"]]},{"id":"842dc0a5.b669","type":"function","z":"e48251f5.5dd04","name":"save_room3_tcp_port","func":"flow.set(\"room3_tcp_port\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2620,"wires":[[]]},{"id":"cbb76b3b.081ad8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room3_tcp_port\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2620,"wires":[["d2f369f1.02c608"]]},{"id":"e7301b51.6dfe48","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPUnitID_Rm3","label":"TCP UnitID","tooltip":"","group":"8e5ed901.8b0968","order":6,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2750,"y":2660,"wires":[["a6601f16.2891e"]]},{"id":"a6601f16.2891e","type":"function","z":"e48251f5.5dd04","name":"save_room3_unit_id","func":"flow.set(\"room3_unit_id\", msg.payload)","outputs":1,"noerr":0,"x":2980,"y":2660,"wires":[[]]},{"id":"6a237857.7c95a8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room3_unit_id\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2660,"wires":[["e7301b51.6dfe48"]]},{"id":"3ad855ed.fbd0ca","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPAdd_Rm4","label":"TCP Address","tooltip":"","group":"bb925a8c.0b3108","order":4,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":2920,"wires":[["f5b6f54a.a62a08"]]},{"id":"f5b6f54a.a62a08","type":"function","z":"e48251f5.5dd04","name":"save_room4_tcp_port","func":"flow.set(\"room4_tcp_add\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2920,"wires":[[]]},{"id":"b2ce76fb.8e9528","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room4_tcp_add\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2920,"wires":[["3ad855ed.fbd0ca"]]},{"id":"b53f67e4.da5018","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPPort_Rm4","label":"TCP Port","tooltip":"","group":"bb925a8c.0b3108","order":5,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":2960,"wires":[["541dbaa8.853314"]]},{"id":"541dbaa8.853314","type":"function","z":"e48251f5.5dd04","name":"save_room4_tcp_port","func":"flow.set(\"room4_tcp_port\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2960,"wires":[[]]},{"id":"9c0504fa.b34d68","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room4_tcp_port\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2960,"wires":[["b53f67e4.da5018"]]},{"id":"cbc2a607.e93638","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPUnitID_Rm4","label":"TCP UnitID","tooltip":"","group":"bb925a8c.0b3108","order":6,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2760,"y":3000,"wires":[["9e2ac394.3c6ab"]]},{"id":"9e2ac394.3c6ab","type":"function","z":"e48251f5.5dd04","name":"save_room4_unit_id","func":"flow.set(\"room4_unit_id\", msg.payload)","outputs":1,"noerr":0,"x":2980,"y":3000,"wires":[[]]},{"id":"5076700b.ec082","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room4_unit_id\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3000,"wires":[["cbc2a607.e93638"]]},{"id":"347647f5.20b058","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPAdd_Rm5","label":"TCP Address","tooltip":"","group":"b826571c.1d7658","order":4,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":3260,"wires":[["a1a5dd8b.aa0b1"]]},{"id":"a1a5dd8b.aa0b1","type":"function","z":"e48251f5.5dd04","name":"save_room5_tcp_port","func":"flow.set(\"room5_tcp_add\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3260,"wires":[[]]},{"id":"56238f88.8a9ae","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room5_tcp_add\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3260,"wires":[["347647f5.20b058"]]},{"id":"422e9e8.455d86","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPPort_Rm5","label":"TCP Port","tooltip":"","group":"b826571c.1d7658","order":5,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":3300,"wires":[["de309518.858458"]]},{"id":"de309518.858458","type":"function","z":"e48251f5.5dd04","name":"save_room5_tcp_port","func":"flow.set(\"room5_tcp_port\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3300,"wires":[[]]},{"id":"7c90e94d.896028","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room5_tcp_port\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3300,"wires":[["422e9e8.455d86"]]},{"id":"8b231453.7b4f78","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPUnitID_Rm5","label":"TCP UnitID","tooltip":"","group":"b826571c.1d7658","order":6,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2750,"y":3340,"wires":[["83fd9ce9.18367"]]},{"id":"83fd9ce9.18367","type":"function","z":"e48251f5.5dd04","name":"save_room5_unit_id","func":"flow.set(\"room5_unit_id\", msg.payload)","outputs":1,"noerr":0,"x":2980,"y":3340,"wires":[[]]},{"id":"9a4ee125.868cc","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room5_unit_id\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3340,"wires":[["8b231453.7b4f78"]]},{"id":"2e189670.29b61a","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPAdd_Rm6","label":"TCP Address","tooltip":"","group":"354af06e.c8ad2","order":4,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":3600,"wires":[["7d41ef92.b244"]]},{"id":"7d41ef92.b244","type":"function","z":"e48251f5.5dd04","name":"save_room6_tcp_port","func":"flow.set(\"room6_tcp_add\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3600,"wires":[[]]},{"id":"8fbd5bba.385a88","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room6_tcp_add\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3600,"wires":[["2e189670.29b61a"]]},{"id":"b858b295.90a71","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPPort_Rm6","label":"TCP Port","tooltip":"","group":"354af06e.c8ad2","order":5,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":3640,"wires":[["61466cad.e5f644"]]},{"id":"61466cad.e5f644","type":"function","z":"e48251f5.5dd04","name":"save_room6_tcp_port","func":"flow.set(\"room6_tcp_port\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3640,"wires":[[]]},{"id":"7bafb545.e6601c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room6_tcp_port\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3640,"wires":[["b858b295.90a71"]]},{"id":"90989b15.520688","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPUnitID_Rm6","label":"TCP UnitID","tooltip":"","group":"354af06e.c8ad2","order":6,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2750,"y":3680,"wires":[["52457b73.91fbb4"]]},{"id":"52457b73.91fbb4","type":"function","z":"e48251f5.5dd04","name":"save_room6_unit_id","func":"flow.set(\"room6_unit_id\", msg.payload)","outputs":1,"noerr":0,"x":2980,"y":3680,"wires":[[]]},{"id":"f42d066d.ece1d8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room6_unit_id\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3680,"wires":[["90989b15.520688"]]},{"id":"fe36acb0.bece9","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPAdd_Rm7","label":"TCP Address","tooltip":"","group":"55ee8c90.a044e4","order":4,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":3940,"wires":[["3dd08470.58867c"]]},{"id":"3dd08470.58867c","type":"function","z":"e48251f5.5dd04","name":"save_room7_tcp_port","func":"flow.set(\"room7_tcp_add\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3940,"wires":[[]]},{"id":"e8c4b856.5d1e28","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room7_tcp_add\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3940,"wires":[["fe36acb0.bece9"]]},{"id":"57783905.8166d8","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPPort_Rm7","label":"TCP Port","tooltip":"","group":"55ee8c90.a044e4","order":5,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":3980,"wires":[["3aff210b.4cfffe"]]},{"id":"3aff210b.4cfffe","type":"function","z":"e48251f5.5dd04","name":"save_room7_tcp_port","func":"flow.set(\"room7_tcp_port\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3980,"wires":[[]]},{"id":"7d38ea22.0250d4","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room7_tcp_port\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3980,"wires":[["57783905.8166d8"]]},{"id":"dee43b32.68c388","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPUnitID_Rm7","label":"TCP UnitID","tooltip":"","group":"55ee8c90.a044e4","order":6,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2750,"y":4020,"wires":[["ae36221c.270f8"]]},{"id":"ae36221c.270f8","type":"function","z":"e48251f5.5dd04","name":"save_room7_unit_id","func":"flow.set(\"room7_unit_id\", msg.payload)","outputs":1,"noerr":0,"x":2980,"y":4020,"wires":[[]]},{"id":"1f1b8ee0.7443d1","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room7_unit_id\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4020,"wires":[["dee43b32.68c388"]]},{"id":"6bf79db6.48dc24","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPAdd_Rm8","label":"TCP Address","tooltip":"","group":"bee6d5a6.fe87c8","order":4,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":4280,"wires":[["df245d57.b1c44"]]},{"id":"df245d57.b1c44","type":"function","z":"e48251f5.5dd04","name":"save_room8_tcp_port","func":"flow.set(\"room8_tcp_add\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":4280,"wires":[[]]},{"id":"637ce3af.fb753c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room8_tcp_add\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4280,"wires":[["6bf79db6.48dc24"]]},{"id":"cda542e4.2d9f1","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPPort_Rm8","label":"TCP Port","tooltip":"","group":"bee6d5a6.fe87c8","order":5,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2740,"y":4320,"wires":[["71f201be.e5fd5"]]},{"id":"71f201be.e5fd5","type":"function","z":"e48251f5.5dd04","name":"save_room8_tcp_port","func":"flow.set(\"room8_tcp_port\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":4320,"wires":[[]]},{"id":"9833d249.316a7","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room8_tcp_port\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4320,"wires":[["cda542e4.2d9f1"]]},{"id":"1ab5a9e7.cd67f6","type":"ui_text_input","z":"e48251f5.5dd04","d":true,"name":"TCPUnitID_Rm8","label":"TCP UnitID","tooltip":"","group":"bee6d5a6.fe87c8","order":6,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2750,"y":4360,"wires":[["e10cf4c7.348f58"]]},{"id":"e10cf4c7.348f58","type":"function","z":"e48251f5.5dd04","name":"save_room8_unit_id","func":"flow.set(\"room8_unit_id\", msg.payload)","outputs":1,"noerr":0,"x":2980,"y":4360,"wires":[[]]},{"id":"d924fed.494c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"room8_unit_id\");\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4360,"wires":[["1ab5a9e7.cd67f6"]]},{"id":"3c1beb65.7ce6e4","type":"function","z":"e48251f5.5dd04","name":"","func":"var val = flow.get(\"sched2_cooling_setpoint\") || 0;\nmsg.payload = (val/1000);\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":360,"wires":[["885b1b83.cae728"]]},{"id":"885b1b83.cae728","type":"ui_slider","z":"e48251f5.5dd04","name":"Cooling Setpoint Slider2","label":"","tooltip":"","group":"37e005f8.b3e7ba","order":3,"width":0,"height":0,"passthru":true,"outs":"end","topic":"","min":"11","max":"25","step":"1","x":2175,"y":360,"wires":[["dffe1ae1.b98178"]],"l":false},{"id":"4492aa40.e21364","type":"ui_text","z":"e48251f5.5dd04","group":"37e005f8.b3e7ba","order":2,"width":0,"height":0,"name":"","label":"Cooling Setpoint","format":"{{msg.payload}}","layout":"row-center","x":2620,"y":360,"wires":[]},{"id":"dffe1ae1.b98178","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"sched2_cooling_setpoint\", (msg.payload*1000));\nvar setpoint_reg = flow.get(\"sched2_cooling_setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 16,\n    'value': [ 0, msg.payload*1000 ],\n    'unitid': unitid,\n    'address': setpoint_reg,\n    'quantity': 2\n    };\nreturn msg;","outputs":1,"noerr":0,"x":2270,"y":360,"wires":[["8c9a7980.84b548"]]},{"id":"8c9a7980.84b548","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":2430,"y":360,"wires":[[],[]]},{"id":"eb6b0a3d.181db8","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"2","vt":"num"},{"t":"gte","v":"2","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":1890,"y":340,"wires":[["9cb25569.1ce8d8"],["8ceff289.90171","3c1beb65.7ce6e4"]]},{"id":"9cb25569.1ce8d8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Setpoints_Schedule-2\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":280,"wires":[["54d34046.bf767"]]},{"id":"54d34046.bf767","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2220,"y":300,"wires":[[]]},{"id":"8ceff289.90171","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Setpoints_Schedule-2\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":320,"wires":[["54d34046.bf767"]]},{"id":"f9798c35.5beeb","type":"function","z":"e48251f5.5dd04","name":"","func":"var val = flow.get(\"sched3_cooling_setpoint\") || 0;\nmsg.payload = (val/1000);\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":500,"wires":[["5e55cd90.c30dd4"]]},{"id":"5e55cd90.c30dd4","type":"ui_slider","z":"e48251f5.5dd04","name":"Cooling Setpoint Slider","label":"","tooltip":"","group":"102e71f2.7f742e","order":3,"width":0,"height":0,"passthru":true,"outs":"end","topic":"","min":"11","max":"25","step":"1","x":2175,"y":500,"wires":[["cff02a17.507728"]],"l":false},{"id":"4f52f237.e0923c","type":"ui_text","z":"e48251f5.5dd04","group":"102e71f2.7f742e","order":2,"width":0,"height":0,"name":"","label":"Cooling Setpoint","format":"{{msg.payload}}","layout":"row-center","x":2620,"y":500,"wires":[]},{"id":"cff02a17.507728","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"sched3_cooling_setpoint\", (msg.payload*10));\nvar setpoint_reg = flow.get(\"sched3_cooling_setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*10,\n    'unitid': unitid,\n    'address': setpoint_reg,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":2270,"y":500,"wires":[["d01abf29.e0632"]]},{"id":"d01abf29.e0632","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":2430,"y":500,"wires":[[],[]]},{"id":"58d2bbe1.ac0534","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"3","vt":"num"},{"t":"gte","v":"3","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":1890,"y":480,"wires":[["8970d203.12399"],["5c4c311.4c27cd","f9798c35.5beeb"]]},{"id":"8970d203.12399","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Setpoints_Schedule-3\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":420,"wires":[["49ca1ab.78a4ce4"]]},{"id":"49ca1ab.78a4ce4","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2220,"y":440,"wires":[[]]},{"id":"5c4c311.4c27cd","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Setpoints_Schedule-3\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":460,"wires":[["49ca1ab.78a4ce4"]]},{"id":"b0a70233.50528","type":"function","z":"e48251f5.5dd04","name":"","func":"var val = flow.get(\"sched4_cooling_setpoint\") || 0;\nmsg.payload = (val/1000);\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":640,"wires":[["8fac2b28.41f058"]]},{"id":"8fac2b28.41f058","type":"ui_slider","z":"e48251f5.5dd04","name":"Cooling Setpoint Slider","label":"","tooltip":"","group":"3924a23e.9c670e","order":3,"width":0,"height":0,"passthru":true,"outs":"end","topic":"","min":"11","max":"25","step":"1","x":2175,"y":640,"wires":[["d9ed0df0.b1f1e"]],"l":false},{"id":"963f6bb2.e45648","type":"ui_text","z":"e48251f5.5dd04","group":"3924a23e.9c670e","order":2,"width":0,"height":0,"name":"","label":"Cooling Setpoint","format":"{{msg.payload}}","layout":"row-center","x":2620,"y":640,"wires":[]},{"id":"d9ed0df0.b1f1e","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"sched4_cooling_setpoint\", (msg.payload*1000));\nvar setpoint_reg = flow.get(\"sched4_cooling_setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*1000,\n    'unitid': unitid,\n    'address': setpoint_reg,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":2270,"y":640,"wires":[["d58f5778.165938"]]},{"id":"d58f5778.165938","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":2430,"y":640,"wires":[[],[]]},{"id":"acac0781.123a48","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"4","vt":"num"},{"t":"gte","v":"4","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":1890,"y":620,"wires":[["4f83a691.737b88"],["dc20670e.a4a318","b0a70233.50528"]]},{"id":"4f83a691.737b88","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Setpoints_Schedule-4\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":560,"wires":[["14e38df0.83d762"]]},{"id":"14e38df0.83d762","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2220,"y":580,"wires":[[]]},{"id":"dc20670e.a4a318","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Setpoints_Schedule-4\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":600,"wires":[["14e38df0.83d762"]]},{"id":"5f292f8b.f2846","type":"function","z":"e48251f5.5dd04","name":"","func":"var val = flow.get(\"sched5_cooling_setpoint\") || 0;\nmsg.payload = (val/1000);\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":780,"wires":[["f668cfdf.ca166"]]},{"id":"f668cfdf.ca166","type":"ui_slider","z":"e48251f5.5dd04","name":"Cooling Setpoint Slider","label":"","tooltip":"","group":"3595655.a3c8c9a","order":3,"width":0,"height":0,"passthru":true,"outs":"end","topic":"","min":"11","max":"25","step":"1","x":2175,"y":780,"wires":[["754c9416.e7560c"]],"l":false},{"id":"a8d1b3fa.76703","type":"ui_text","z":"e48251f5.5dd04","group":"3595655.a3c8c9a","order":2,"width":0,"height":0,"name":"","label":"Cooling Setpoint","format":"{{msg.payload}}","layout":"row-center","x":2620,"y":780,"wires":[]},{"id":"754c9416.e7560c","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"sched3_cooling_setpoint\", (msg.payload*1000));\nvar setpoint_reg = flow.get(\"sched3_cooling_setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*1000,\n    'unitid': unitid,\n    'address': setpoint_reg,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":2270,"y":780,"wires":[["6668d58b.c84aac"]]},{"id":"6668d58b.c84aac","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":2430,"y":780,"wires":[[],[]]},{"id":"1f567a9b.116465","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"5","vt":"num"},{"t":"gte","v":"5","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":1890,"y":760,"wires":[["32f78458.f6f9dc"],["5a2ac24c.c3dadc","5f292f8b.f2846"]]},{"id":"32f78458.f6f9dc","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Setpoints_Schedule-5\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":700,"wires":[["4ed27ac7.985334"]]},{"id":"4ed27ac7.985334","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2220,"y":720,"wires":[[]]},{"id":"5a2ac24c.c3dadc","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Setpoints_Schedule-5\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":740,"wires":[["4ed27ac7.985334"]]},{"id":"74ce23c.18926dc","type":"function","z":"e48251f5.5dd04","name":"","func":"var val = flow.get(\"sched6_cooling_setpoint\") || 0;\nmsg.payload = (val/1000);\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":920,"wires":[["3a9c10fb.378b6"]]},{"id":"3a9c10fb.378b6","type":"ui_slider","z":"e48251f5.5dd04","name":"Cooling Setpoint Slider","label":"","tooltip":"","group":"7b3a4283.141d5c","order":3,"width":0,"height":0,"passthru":true,"outs":"end","topic":"","min":"11","max":"25","step":"1","x":2175,"y":920,"wires":[["dd725dbf.3d4eb"]],"l":false},{"id":"1ff0e9f3.13b226","type":"ui_text","z":"e48251f5.5dd04","group":"7b3a4283.141d5c","order":2,"width":0,"height":0,"name":"","label":"Cooling Setpoint","format":"{{msg.payload}}","layout":"row-center","x":2620,"y":920,"wires":[]},{"id":"dd725dbf.3d4eb","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"sched6_cooling_setpoint\", (msg.payload*1000));\nvar setpoint_reg = flow.get(\"sched6_cooling_setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*1000,\n    'unitid': unitid,\n    'address': setpoint_reg,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":2270,"y":920,"wires":[["a580795.4187288"]]},{"id":"a580795.4187288","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":2430,"y":920,"wires":[[],[]]},{"id":"d70316f9.bcf188","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"6","vt":"num"},{"t":"gte","v":"6","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":1890,"y":900,"wires":[["afc8b0ba.0a772"],["f6d9e067.0ad6b","74ce23c.18926dc"]]},{"id":"afc8b0ba.0a772","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Setpoints_Schedule-6\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":840,"wires":[["6a91ea25.4a4e64"]]},{"id":"6a91ea25.4a4e64","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2220,"y":860,"wires":[[]]},{"id":"f6d9e067.0ad6b","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Setpoints_Schedule-6\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":880,"wires":[["6a91ea25.4a4e64"]]},{"id":"880c177d.a64998","type":"function","z":"e48251f5.5dd04","name":"","func":"var val = flow.get(\"sched7_cooling_setpoint\") || 0;\nmsg.payload = (val/1000);\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":1060,"wires":[["c92baf03.0189d"]]},{"id":"c92baf03.0189d","type":"ui_slider","z":"e48251f5.5dd04","name":"Cooling Setpoint Slider","label":"","tooltip":"","group":"61a5e434.2bf3ac","order":3,"width":0,"height":0,"passthru":true,"outs":"end","topic":"","min":"11","max":"25","step":"1","x":2175,"y":1060,"wires":[["2db8fa77.768bb6"]],"l":false},{"id":"7d04cd52.12bf44","type":"ui_text","z":"e48251f5.5dd04","group":"61a5e434.2bf3ac","order":2,"width":0,"height":0,"name":"","label":"Cooling Setpoint","format":"{{msg.payload}}","layout":"row-center","x":2620,"y":1060,"wires":[]},{"id":"2db8fa77.768bb6","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"sched7_cooling_setpoint\", (msg.payload*1000));\nvar setpoint_reg = flow.get(\"sched7_cooling_setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*1000,\n    'unitid': unitid,\n    'address': setpoint_reg,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":2270,"y":1060,"wires":[["b020a3ed.3ca8b"]]},{"id":"b020a3ed.3ca8b","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":2430,"y":1060,"wires":[[],[]]},{"id":"16ca32b9.5d9b7d","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"7","vt":"num"},{"t":"gte","v":"7","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":1890,"y":1040,"wires":[["bde65528.190a48"],["ce19dc09.6095b","880c177d.a64998"]]},{"id":"bde65528.190a48","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Setpoints_Schedule-7\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":980,"wires":[["7768bbb9.11aa74"]]},{"id":"7768bbb9.11aa74","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2220,"y":1000,"wires":[[]]},{"id":"ce19dc09.6095b","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Setpoints_Schedule-7\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":1020,"wires":[["7768bbb9.11aa74"]]},{"id":"d241750c.a86538","type":"function","z":"e48251f5.5dd04","name":"","func":"var val = flow.get(\"sched8_cooling_setpoint\") || 0;\nmsg.payload = (val/1000);\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":1200,"wires":[["2d608ccb.5abab4"]]},{"id":"2d608ccb.5abab4","type":"ui_slider","z":"e48251f5.5dd04","name":"Cooling Setpoint Slider","label":"","tooltip":"","group":"f2a0c9d0.8c2398","order":3,"width":0,"height":0,"passthru":true,"outs":"end","topic":"","min":"11","max":"25","step":"1","x":2175,"y":1200,"wires":[["c8edae9e.1f1ac"]],"l":false},{"id":"60425908.4eb248","type":"ui_text","z":"e48251f5.5dd04","group":"f2a0c9d0.8c2398","order":2,"width":0,"height":0,"name":"","label":"Cooling Setpoint","format":"{{msg.payload}}","layout":"row-center","x":2620,"y":1200,"wires":[]},{"id":"c8edae9e.1f1ac","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"sched8_cooling_setpoint\", (msg.payload*1000));\nvar setpoint_reg = flow.get(\"sched8_cooling_setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*1000,\n    'unitid': unitid,\n    'address': setpoint_reg,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":2270,"y":1200,"wires":[["9070c17d.fd1f7"]]},{"id":"9070c17d.fd1f7","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":2430,"y":1200,"wires":[[],[]]},{"id":"e3b24c40.cb591","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"8","vt":"num"},{"t":"gte","v":"8","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":1890,"y":1180,"wires":[["7e68ee40.5c941"],["6501b412.3d09fc","d241750c.a86538"]]},{"id":"7e68ee40.5c941","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Setpoints_Schedule-8\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":1120,"wires":[["13b8691d.b152b7"]]},{"id":"13b8691d.b152b7","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":2220,"y":1140,"wires":[[]]},{"id":"6501b412.3d09fc","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Setpoints_Schedule-8\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":2070,"y":1160,"wires":[["13b8691d.b152b7"]]},{"id":"b11dd526.4dac78","type":"ui_text","z":"e48251f5.5dd04","group":"e4507ed2.94edb","order":1,"width":0,"height":0,"name":"","label":"","format":"{{msg.topic}}","layout":"row-center","x":4410,"y":2320,"wires":[]},{"id":"1ea2df57.d09a61","type":"ui_text","z":"e48251f5.5dd04","group":"37e005f8.b3e7ba","order":1,"width":0,"height":0,"name":"","label":"","format":"{{msg.topic}}","layout":"row-center","x":4410,"y":2540,"wires":[]},{"id":"29aad70d.016a68","type":"ui_text","z":"e48251f5.5dd04","group":"102e71f2.7f742e","order":1,"width":0,"height":0,"name":"","label":"","format":"{{msg.topic}}","layout":"row-center","x":4410,"y":2760,"wires":[]},{"id":"3829a81f.0b4de8","type":"ui_text","z":"e48251f5.5dd04","group":"3924a23e.9c670e","order":1,"width":0,"height":0,"name":"","label":"","format":"{{msg.topic}}","layout":"row-center","x":4410,"y":2980,"wires":[]},{"id":"735b04c6.3d8b2c","type":"ui_text","z":"e48251f5.5dd04","group":"3595655.a3c8c9a","order":1,"width":0,"height":0,"name":"","label":"","format":"{{msg.topic}}","layout":"row-center","x":4410,"y":3200,"wires":[]},{"id":"1d623ead.040d61","type":"ui_text","z":"e48251f5.5dd04","group":"7b3a4283.141d5c","order":1,"width":0,"height":0,"name":"","label":"","format":"{{msg.topic}}","layout":"row-center","x":4410,"y":3420,"wires":[]},{"id":"113fd2fe.fc7f3d","type":"ui_text","z":"e48251f5.5dd04","group":"61a5e434.2bf3ac","order":1,"width":0,"height":0,"name":"","label":"","format":"{{msg.topic}}","layout":"row-center","x":4410,"y":3640,"wires":[]},{"id":"2234665d.b0e3da","type":"ui_text","z":"e48251f5.5dd04","group":"f2a0c9d0.8c2398","order":1,"width":0,"height":0,"name":"","label":"","format":"{{msg.topic}}","layout":"row-center","x":4410,"y":3860,"wires":[]},{"id":"e5a2b9ad.6c8648","type":"modbus-flex-connector","z":"e48251f5.5dd04","d":true,"name":"TCP-SERIAL2","maxReconnectsPerMinute":4,"emptyQueue":false,"showStatusActivities":true,"showErrors":true,"server":"b33f11e5.d1d4","x":200,"y":2920,"wires":[[]]},{"id":"9d7e8f97.6bfd9","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":3000,"y":1640,"wires":[[]]},{"id":"e89ddc71.f967f","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":"5","x":250,"y":2560,"wires":[["86b18971.e52288","9a1ad29c.05ecd"]]},{"id":"86b18971.e52288","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"number_rooms\");\nreturn msg;","outputs":1,"noerr":0,"x":390,"y":2560,"wires":[["e5cb9f3.e06b26","e63631e7.0fb73","d71f24ad.0b18d8","bafe10a1.e7d9b","b5f138b2.e3c4b8","7d2c84b4.e8f28c"]]},{"id":"c8a553d4.ed954","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = \"HomeControl\";\nreturn msg;","outputs":1,"noerr":0,"x":370,"y":2680,"wires":[["efbacb5a.0ad118"]]},{"id":"efbacb5a.0ad118","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":380,"y":2720,"wires":[[]]},{"id":"7d2c84b4.e8f28c","type":"delay","z":"e48251f5.5dd04","name":"","pauseType":"delay","timeout":"0.1","timeoutUnits":"seconds","rate":"1","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"x":380,"y":2640,"wires":[["c8a553d4.ed954"]]},{"id":"3e2502fa.7e3f0e","type":"delay","z":"e48251f5.5dd04","name":"","pauseType":"delay","timeout":"3","timeoutUnits":"seconds","rate":"1","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"x":2840,"y":1640,"wires":[["9d7e8f97.6bfd9"]]},{"id":"56d016f.543bce8","type":"ui_button","z":"e48251f5.5dd04","d":true,"name":"","group":"7efdf771.4d1f98","order":4,"width":0,"height":0,"passthru":false,"label":"Refresh Schedules","tooltip":"","color":"","bgcolor":"","icon":"","payload":"","payloadType":"date","topic":"","x":3730,"y":3200,"wires":[["2a9bfea9.7397c2"]]},{"id":"a53d8def.d134e","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Integer In","tooltip":"","group":"8ae00aae.df4b38","order":1,"width":4,"height":1,"passthru":true,"mode":"text","delay":"0","topic":"","x":4120,"y":4680,"wires":[["2ce6ac18.d1b204"]]},{"id":"d7eda96c.b4c2d8","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Time Out","tooltip":"","group":"8ae00aae.df4b38","order":2,"width":4,"height":1,"passthru":true,"mode":"text","delay":300,"topic":"","x":4460,"y":4680,"wires":[[]]},{"id":"88e77bd3.615b58","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"de42701b.79e7c","order":2,"width":5,"height":1,"passthru":false,"label":"Home Control","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"HomeControl","x":4480,"y":220,"wires":[[]]},{"id":"852efe6.a24dd","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"de42701b.79e7c","order":4,"width":5,"height":1,"passthru":false,"label":"Schedules","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Schedule","x":4460,"y":260,"wires":[["148360fe.73b18f"]]},{"id":"397ce374.58f14c","type":"ui_button","z":"e48251f5.5dd04","d":true,"name":"","group":"de42701b.79e7c","order":6,"width":5,"height":1,"passthru":false,"label":"SetPoints","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Setpoints","x":4460,"y":300,"wires":[["148360fe.73b18f"]]},{"id":"533bacc4.d835e4","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"de42701b.79e7c","order":7,"width":5,"height":1,"passthru":false,"label":"Configuration","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Configuration","x":4470,"y":340,"wires":[["148360fe.73b18f"]]},{"id":"148360fe.73b18f","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = msg.topic;\nreturn msg;","outputs":1,"noerr":0,"x":4770,"y":600,"wires":[["fd95d974.5cd748"]]},{"id":"fd95d974.5cd748","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"connect","x":4900,"y":600,"wires":[["50cb03b6.92ed1c"]]},{"id":"ed143b22.1f4598","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"1f80fe65.8f8a72","order":2,"width":5,"height":1,"passthru":false,"label":"Home Control","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"HomeControl","x":4480,"y":420,"wires":[["b1e41a13.835d98"]]},{"id":"d2250f43.9c85a","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"1f80fe65.8f8a72","order":4,"width":5,"height":1,"passthru":false,"label":"Schedules","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Schedule","x":4460,"y":460,"wires":[[]]},{"id":"5b5540c9.6d80c","type":"ui_button","z":"e48251f5.5dd04","d":true,"name":"","group":"1f80fe65.8f8a72","order":6,"width":5,"height":1,"passthru":false,"label":"SetPoints","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Setpoints","x":4460,"y":500,"wires":[["b1e41a13.835d98"]]},{"id":"942a543b.2093d8","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"1f80fe65.8f8a72","order":7,"width":5,"height":1,"passthru":false,"label":"Configuration","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Configuration","x":4470,"y":540,"wires":[["b1e41a13.835d98"]]},{"id":"74e67795.40b078","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"4ef77192.6a672","order":2,"width":5,"height":"1","passthru":false,"label":"Home Control","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"HomeControl","x":4480,"y":620,"wires":[["148360fe.73b18f"]]},{"id":"418dfbb2.ba69f4","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"4ef77192.6a672","order":4,"width":5,"height":"1","passthru":false,"label":"Schedules","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Schedule","x":4460,"y":660,"wires":[["148360fe.73b18f"]]},{"id":"9028f94a.f6b698","type":"ui_button","z":"e48251f5.5dd04","d":true,"name":"","group":"4ef77192.6a672","order":6,"width":5,"height":"1","passthru":false,"label":"SetPoints","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Setpoints","x":4460,"y":700,"wires":[[]]},{"id":"e1f26260.cc1e7","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"4ef77192.6a672","order":8,"width":5,"height":"1","passthru":false,"label":"Configuration","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Configuration","x":4470,"y":740,"wires":[["148360fe.73b18f"]]},{"id":"9b61f7d5.db4658","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"e2dd84bd.b354d8","order":2,"width":5,"height":1,"passthru":false,"label":"Home Control","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"HomeControl","x":4480,"y":820,"wires":[["148360fe.73b18f"]]},{"id":"13b43cd3.3b73d3","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"e2dd84bd.b354d8","order":4,"width":5,"height":1,"passthru":false,"label":"Schedules","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Schedule","x":4460,"y":860,"wires":[["148360fe.73b18f"]]},{"id":"c26bd295.ba502","type":"ui_button","z":"e48251f5.5dd04","d":true,"name":"","group":"e2dd84bd.b354d8","order":6,"width":5,"height":1,"passthru":false,"label":"SetPoints","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Setpoints","x":4460,"y":900,"wires":[["148360fe.73b18f"]]},{"id":"43821325.77a95c","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"e2dd84bd.b354d8","order":8,"width":5,"height":1,"passthru":false,"label":"Configuration","tooltip":"","color":"","bgcolor":"{{msg.colour}}","icon":"","payload":"","payloadType":"str","topic":"Configuration","x":4470,"y":940,"wires":[[]]},{"id":"b1431c58.5d014","type":"comment","z":"e48251f5.5dd04","name":"Temperatures","info":"","x":4470,"y":180,"wires":[]},{"id":"1e6aaf5f.caf171","type":"comment","z":"e48251f5.5dd04","name":"Schedules","info":"","x":4460,"y":380,"wires":[]},{"id":"b2c0983c.2038b8","type":"comment","z":"e48251f5.5dd04","name":"SetPoints","info":"","x":4460,"y":580,"wires":[]},{"id":"69fda78b.458f78","type":"comment","z":"e48251f5.5dd04","name":"Configuration","info":"","x":4470,"y":780,"wires":[]},{"id":"b1e41a13.835d98","type":"function","z":"e48251f5.5dd04","name":"","func":"var dataStatus = flow.get(\"saveStatus\");\nif (dataStatus === \"unsaved\") {\n    msg.payload=\"Schedules have not been saved - exit without saving?\";\n    return [ msg, null ];\n}\nreturn [ null, msg ];","outputs":2,"noerr":0,"x":4630,"y":540,"wires":[["43a4b8fd.511818"],["148360fe.73b18f"]]},{"id":"43a4b8fd.511818","type":"ui_toast","z":"e48251f5.5dd04","position":"dialog","displayTime":"3","highlight":"","sendall":true,"outputs":1,"ok":"Ok","cancel":"Back","raw":false,"topic":"","name":"Schedules not saved!","x":4820,"y":480,"wires":[["dd7871f.a0e429"]]},{"id":"dd7871f.a0e429","type":"function","z":"e48251f5.5dd04","name":"","func":"if (msg.payload == 'Ok') {\n    flow.set(\"saveStatus\", \"saved\");\n    msg.payload = msg.topic;\n    node.send(msg);\n}\nreturn null;","outputs":1,"noerr":0,"x":4790,"y":540,"wires":[["fd95d974.5cd748"]]},{"id":"2e514652.f2356a","type":"modbus-flex-connector","z":"e48251f5.5dd04","d":true,"name":"TCP-SERIAL3","maxReconnectsPerMinute":4,"emptyQueue":false,"showStatusActivities":true,"showErrors":true,"server":"bbfc9c3a.2c383","x":200,"y":2980,"wires":[[]]},{"id":"71b934ca.35aa3c","type":"ui_text","z":"e48251f5.5dd04","group":"eea90cc5.def21","order":13,"width":0,"height":0,"name":"TimeUpdated","label":"Updated","format":"{{msg.payload}} seconds ago","layout":"row-spread","x":1410,"y":160,"wires":[]},{"id":"6c2bf144.bc153","type":"ui_text","z":"e48251f5.5dd04","group":"5f692406.9ec65c","order":4,"width":0,"height":0,"name":"TimeUpdated","label":"Updated","format":"{{msg.payload}} seconds ago","layout":"row-spread","x":1570,"y":2160,"wires":[]},{"id":"ee1355e8.c12ab8","type":"ui_text","z":"e48251f5.5dd04","group":"f52e4e32.faed8","order":4,"width":0,"height":0,"name":"TimeUpdated","label":"Updated","format":"{{msg.payload}} seconds ago","layout":"row-spread","x":1550,"y":2400,"wires":[]},{"id":"7fac94e5.29ae5c","type":"ui_template","z":"e48251f5.5dd04","group":"fe8ca21e.6f034","name":"","order":2,"width":0,"height":0,"format":"<style>\n    #HomeControl_HomeLeftSpacer {\n    opacity : 0;\n    }\n</style>","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":4180,"y":1040,"wires":[[]]},{"id":"972e028a.74436","type":"ui_template","z":"e48251f5.5dd04","group":"7d64b349.b79a3c","name":"","order":1,"width":0,"height":0,"format":"<style>\n    #HomeControl_HomeRightSpacer {\n    opacity : 0;\n    }\n</style>","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":4320,"y":1040,"wires":[[]]},{"id":"1225c47f.637ddc","type":"ui_template","z":"e48251f5.5dd04","group":"cc641c7c.b76eb","name":"","order":1,"width":0,"height":0,"format":"<style>\n    #HomeControl_HomeTempsSpacer {\n    opacity : 0;\n    }\n    #HomeControl_HomeTempsSpacer > div {\n       width:27vw;\n    }\n</style>","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":4460,"y":1040,"wires":[[]]},{"id":"557b4317.f23a4c","type":"ui_template","z":"e48251f5.5dd04","group":"a658c5c2.dc6cb8","name":"","order":2,"width":0,"height":0,"format":"<style>\n    #Configuration_ConfigLeftSpacer {\n    opacity : 0;\n    }\n</style>","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":4600,"y":1040,"wires":[[]]},{"id":"a8a32ea2.daccd","type":"ui_template","z":"e48251f5.5dd04","group":"877a65a.aed2798","name":"","order":2,"width":0,"height":0,"format":"<style>\n    #Configuration_ConfigRightSpacer {\n    opacity : 0;\n    }\n</style>","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":4740,"y":1040,"wires":[[]]},{"id":"64acf673.201118","type":"ui_template","z":"e48251f5.5dd04","group":"af34c073.cf389","name":"myTable","order":1,"width":29,"height":11,"format":"<style type=\"text/css\">\n.tg  {border-collapse:collapse;border-color:#ccc;border-spacing:0;margin:0px auto;}\n.tg td{background-color:#fff;border-color:#ccc;border-style:solid;border-width:1px;color:#333;\n  font-family:Arial, sans-serif;font-size:14px;overflow:hidden;padding:10px 5px;word-break:normal;}\n.tg th{background-color:#f0f0f0;border-color:#ccc;border-style:solid;border-width:1px;color:#333;\n  font-family:Arial, sans-serif;font-size:14px;font-weight:normal;overflow:hidden;padding:10px 5px;word-break:normal;}\n.tg .tg-baqh{text-align:center;vertical-align:top}\n.tg .tg-0vih{background-color:#f9f9f9;font-weight:bold;text-align:center;vertical-align:top}\n.tg .tg-6t95{font-weight:bold;position:-webkit-sticky;position:sticky;text-align:center;top:-1px;vertical-align:top;\n  will-change:transform}\n.tg .tg-dzk6{background-color:#f9f9f9;text-align:center;vertical-align:top}\n.tg .tg-amwm{font-weight:bold;text-align:center;vertical-align:top}\n@media screen and (max-width: 767px) {.tg {width: auto !important;}.tg col {width: auto !important;}.tg-wrap {overflow-x: auto;-webkit-overflow-scrolling: touch;margin: auto 0px;}}</style>\n<div class=\"tg-wrap\"><table class=\"tg\" style=\"undefined;table-layout: fixed; width: 1186px\" id=\"myTable\">\n<colgroup>\n<col style=\"width: 45px\">\n<col style=\"width: 60px\">\n<col style=\"width: 120px\">\n<col style=\"width: 120px\">\n<col style=\"width: 120px\">\n<col style=\"width: 120px\">\n<col style=\"width: 120px\">\n<col style=\"width: 120px\">\n<col style=\"width: 120px\">\n<col style=\"width: 120px\">\n<col style=\"width: 120px\">\n</colgroup>\n  <tr>\n    <th class=\"tg-6t95\">ID</th>\n    <th class=\"tg-6t95\">On/Off</th>\n    <th class=\"tg-6t95\">Monday</th>\n    <th class=\"tg-6t95\">Tuesday</th>\n    <th class=\"tg-6t95\">Wednesday</th>\n    <th class=\"tg-6t95\">Thursday</th>\n    <th class=\"tg-6t95\">Friday</th>\n    <th class=\"tg-6t95\">Saturday</th>\n    <th class=\"tg-6t95\">Sunday</th>\n    <th class=\"tg-6t95\">Holiday1</th>\n    <th class=\"tg-6t95\">Holiday2</th>\n  </tr>\n  <tr>\n    <td class=\"tg-0vih\" onclick='javascript:idClicked(this.innerHTML);'>1</td>\n    <td class=\"tg-dzk6\">On</td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"mon1\" value=\"{{msg.payload[0]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"tue1\" value=\"{{msg.payload[8]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"wed1\" value=\"{{msg.payload[16]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"thu1\" value=\"{{msg.payload[24]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"fri1\" value=\"{{msg.payload[32]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"sat1\" value=\"{{msg.payload[40]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"sun1\" value=\"{{msg.payload[48]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"hol1_1\" value=\"{{msg.payload[56]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"hol2_1\" value=\"{{msg.payload[64]}}\"></td>\n  </tr>\n  <tr>\n    <td class=\"tg-amwm\" onclick='javascript:idClicked(this.innerHTML);'>2</td>\n    <td class=\"tg-baqh\">Off</td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"mon2\" value=\"{{msg.payload[1]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"tue2\" value=\"{{msg.payload[9]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"wed2\" value=\"{{msg.payload[17]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"thu2\" value=\"{{msg.payload[25]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"fri2\" value=\"{{msg.payload[33]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"sat2\" value=\"{{msg.payload[41]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"sun2\" value=\"{{msg.payload[49]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"hol1_2\" value=\"{{msg.payload[57]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"hol2_2\" value=\"{{msg.payload[65]}}\"></td>\n  </tr>\n  <tr>\n    <td class=\"tg-0vih\" onclick='javascript:idClicked(this.innerHTML);'>3</td>\n    <td class=\"tg-dzk6\">On</td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"mon3\" value=\"{{msg.payload[2]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"tue3\" value=\"{{msg.payload[10]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"wed3\" value=\"{{msg.payload[18]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"thu3\" value=\"{{msg.payload[26]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"fri3\" value=\"{{msg.payload[34]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"sat3\" value=\"{{msg.payload[42]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"sun3\" value=\"{{msg.payload[50]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"hol1_3\" value=\"{{msg.payload[58]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"hol2_3\" value=\"{{msg.payload[66]}}\"></td>\n  </tr>\n  <tr>\n    <td class=\"tg-amwm\" onclick='javascript:idClicked(this.innerHTML);'>4</td>\n    <td class=\"tg-baqh\">Off</td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"mon4\" value=\"{{msg.payload[3]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"tue4\" value=\"{{msg.payload[11]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"wed4\" value=\"{{msg.payload[19]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"thu4\" value=\"{{msg.payload[27]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"fri4\" value=\"{{msg.payload[35]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"sat4\" value=\"{{msg.payload[43]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"sun4\" value=\"{{msg.payload[51]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"hol1_4\" value=\"{{msg.payload[59]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"hol2_4\" value=\"{{msg.payload[67]}}\"></td>\n  </tr>\n  <tr>\n    <td class=\"tg-0vih\" onclick='javascript:idClicked(this.innerHTML);'>5</td>\n    <td class=\"tg-dzk6\">On</td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"mon5\" value=\"{{msg.payload[4]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"tue5\" value=\"{{msg.payload[12]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"wed5\" value=\"{{msg.payload[20]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"thu5\" value=\"{{msg.payload[28]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"fri5\" value=\"{{msg.payload[36]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"sat5\" value=\"{{msg.payload[44]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"sun5\" value=\"{{msg.payload[52]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"hol1_5\" value=\"{{msg.payload[60]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"hol2_5\" value=\"{{msg.payload[68]}}\"></td>\n  </tr>\n  <tr>\n    <td class=\"tg-amwm\" onclick='javascript:idClicked(this.innerHTML);'>6</td>\n    <td class=\"tg-baqh\">Off</td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"mon6\" value=\"{{msg.payload[5]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"tue6\" value=\"{{msg.payload[13]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"wed6\" value=\"{{msg.payload[21]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"thu6\" value=\"{{msg.payload[29]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"fri6\" value=\"{{msg.payload[37]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"sat6\" value=\"{{msg.payload[45]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"sun6\" value=\"{{msg.payload[53]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"hol1_6\" value=\"{{msg.payload[61]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"hol2_6\" value=\"{{msg.payload[69]}}\"></td>\n  </tr>\n  <tr>\n    <td class=\"tg-0vih\" onclick='javascript:idClicked(this.innerHTML);'>7</td>\n    <td class=\"tg-dzk6\">On</td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"mon7\" value=\"{{msg.payload[6]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"tue7\" value=\"{{msg.payload[14]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"wed7\" value=\"{{msg.payload[22]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"thu7\" value=\"{{msg.payload[30]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"fri7\" value=\"{{msg.payload[38]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"sat7\" value=\"{{msg.payload[46]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"sun7\" value=\"{{msg.payload[54]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"hol1_7\" value=\"{{msg.payload[62]}}\"></td>\n    <td class=\"tg-dzk6\"><input type=\"time\" id=\"hol2_7\" value=\"{{msg.payload[70]}}\"></td>\n  </tr>\n  <tr>\n    <td class=\"tg-amwm\" onclick='javascript:idClicked(this.innerHTML);'>8</td>\n    <td class=\"tg-baqh\">Off</td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"mon8\" value=\"{{msg.payload[7]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"tue8\" value=\"{{msg.payload[15]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"wed8\" value=\"{{msg.payload[23]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"thu8\" value=\"{{msg.payload[31]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"fri8\" value=\"{{msg.payload[39]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"sat8\" value=\"{{msg.payload[47]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"sun8\" value=\"{{msg.payload[55]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"hol1_8\" value=\"{{msg.payload[63]}}\"></td>\n    <td class=\"tg-baqh\"><input type=\"time\" id=\"hol2_8\" value=\"{{msg.payload[71]}}\"></td>\n  </tr>\n</table>\n<br/>\n<br/>\n<p align=\"center\">\n    <label for=\"id_num\">Row to Add/Edit:  </label><input type=\"number\" id=\"id_num\" min=\"1\" max=\"8\" value=\"1\" style=\"width: 40px\">\n<!--<input type=\"text\" id=\"pV\" style=\"width: 40px\">\n<input type=\"text\" id=\"nV\" style=\"width: 40px\">-->\n</p>    \n<p align=\"center\">\n    <label for=\"timeset\">Time to Add/Edit:   </label><input type=\"time\" id=\"timeset\">\n</p>\n<p align=\"center\">\n    <input type=\"button\" id=\"sa\" value=\"Set All\" onclick=\"setAll()\" />\n    <input type=\"button\" id=\"smf\" value=\"Set Mon-Fri\" onclick=\"setMonFri()\" />\n    <input type=\"button\" id=\"clrrow\" value=\"Clear Row\" onclick=\"clearRow()\" />\n    <input type=\"button\" id=\"clrall\" value=\"Clear All\" onclick=\"clearAll()\" />\n</p>\n<p align=\"center\">\n    <input type=\"button\" id=\"bt\" value=\"Save All Schedules\" onclick=\"saveTableData()\" />\n</p>\n<script>\n\ntheScope = scope;\n(function(scope) {\n    scope.$watch('msg', function(msg){\n    } );  \n})(scope);\n\nfunction idClicked(idClk) {\n    document.getElementById('id_num').value = idClk;\n}\n\nfunction saveTableData() {\n    var arrTbl = [];\n    var days = [ 'mon', 'tue', 'wed', 'thu', 'fri', 'sat', 'sun', 'hol1_', 'hol2_' ]\n    for (i = 0; i < 9; i++) {\n        for (var j = 1; j < 9; j++) {\n            var dayVal = (days[i] + j);\n            var timeVal = document.getElementById(dayVal).value;\n            arrTbl.push(timeVal);\n        }\n    }\n    theScope.send({payload:arrTbl});\n}\n\nfunction setAll() {\n    var idVal = document.getElementById('id_num').value;\n    var timeVal = document.getElementById('timeset').value;\n    if (idVal > 1) {\n        var idChk = (idVal - 1);\n        var prevVal = document.getElementById('mon' + idChk).value;\n        var pVal1 = prevVal.split(\":\");\n        var hour = pVal1[0];\n        var min = pVal1[1];\n        var pval2 = (hour + min);\n        var nVal1 = timeVal.split(\":\");\n        var hour1 = nVal1[0];\n        var min1 = nVal1[1];\n        var nval2 = (hour1 + min1);\n        if (pval2 > nval2) {\n            theScope.send({payload:\"timeprob\"});\n            return;\n        }\n    }\n    document.getElementById('mon' + idVal).value = timeVal;\n    document.getElementById('tue' + idVal).value = timeVal;\n    document.getElementById('wed' + idVal).value = timeVal;\n    document.getElementById('thu' + idVal).value = timeVal;\n    document.getElementById('fri' + idVal).value = timeVal;\n    document.getElementById('sat' + idVal).value = timeVal;\n    document.getElementById('sun' + idVal).value = timeVal;\n    document.getElementById('hol1_' + idVal).value = timeVal;\n    document.getElementById('hol2_' + idVal).value = timeVal;\n    document.getElementById(\"id_num\").stepUp(1);\n    theScope.send({payload:\"unsaved\"});\n}\n\nfunction setMonFri() {\n    var idVal = document.getElementById('id_num').value;\n    var timeVal = document.getElementById('timeset').value;\n    document.getElementById('mon' + idVal).value = timeVal;\n    document.getElementById('tue' + idVal).value = timeVal;\n    document.getElementById('wed' + idVal).value = timeVal;\n    document.getElementById('thu' + idVal).value = timeVal;\n    document.getElementById('fri' + idVal).value = timeVal;\n    document.getElementById(\"id_num\").stepUp(1);\n    theScope.send({payload:\"unsaved\"});\n}\n\nfunction clearRow() {\n    var idVal = document.getElementById('id_num').value;\n    var timeVal = null;\n    document.getElementById('mon' + idVal).value = timeVal;\n    document.getElementById('tue' + idVal).value = timeVal;\n    document.getElementById('wed' + idVal).value = timeVal;\n    document.getElementById('thu' + idVal).value = timeVal;\n    document.getElementById('fri' + idVal).value = timeVal;\n    document.getElementById('sat' + idVal).value = timeVal;\n    document.getElementById('sun' + idVal).value = timeVal;\n    document.getElementById('hol1_' + idVal).value = timeVal;\n    document.getElementById('hol2_' + idVal).value = timeVal;\n    document.getElementById(\"id_num\").value = (idVal - 1);\n    theScope.send({payload:\"unsaved\"});\n}\n\nfunction clearAll() {\n    var timeVal = null;\n    for (i = 1; i < 9; i++) {\n    document.getElementById('mon' + i).value = timeVal;\n    document.getElementById('tue' + i).value = timeVal;\n    document.getElementById('wed' + i).value = timeVal;\n    document.getElementById('thu' + i).value = timeVal;\n    document.getElementById('fri' + i).value = timeVal;\n    document.getElementById('sat' + i).value = timeVal;\n    document.getElementById('sun' + i).value = timeVal;\n    document.getElementById('hol1_' + i).value = timeVal;\n    document.getElementById('hol2_' + i).value = timeVal;\n    document.getElementById(\"id_num\").value = (1);\n    }\n    theScope.send({payload:\"unsaved\"});\n}\n</script>\n</div>","storeOutMessages":true,"fwdInMessages":false,"resendOnRefresh":true,"templateScope":"local","x":3140,"y":320,"wires":[["bdd216a7.7b1bb8"]]},{"id":"c44c643e.4cd148","type":"function","z":"e48251f5.5dd04","name":"","func":"var numFlow = flow.get(\"number_scheds\");\nvar flowNames = [];\nfor (i=0; i < numFlow; i++) {\n    var x=i+1;\n    var scheds = ('sched' + x + '_name');\n    flowNames[i] = flow.get(scheds);\n}\nreturn { payload: flowNames };\n\n// var numFlow = flow.get(\"number_scheds\");\n// var flowValues = [];\n// var flowLabels = [];\n// var valuesNlabels = [];\n// for (i=0; i < numFlow; i++) {\n//     var x=i+1;\n//     var sched = ('sched' + x);\n//     var scheds = (sched + '_name');\n//     flowValues[i] = (sched);\n//     flowLabels[i] = flow.get(scheds);\n//     valuesNlabels[i] = ('{\"' + flowValues[i] + '\":\"' + flowLabels[i] + '\"}')\n// }\n// msg.payload = \"\";\n// return { options: valuesNlabels };","outputs":1,"noerr":0,"x":3150,"y":200,"wires":[["dd96ad2c.298b1"]]},{"id":"6bf457b7.54a098","type":"ui_dropdown","z":"e48251f5.5dd04","name":"","label":"Select Schedule","tooltip":"","place":"Select Schedule","group":"174ed778.668a29","order":2,"width":6,"height":1,"passthru":true,"options":[{"label":"","value":"","type":"str"}],"payload":"","topic":"","x":3520,"y":200,"wires":[["43ba7d5f.0c9b34","cfd5dd1.1f5712"]]},{"id":"ba48ad4b.0f60f","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":"3","x":2910,"y":280,"wires":[["c16311b3.7ec3e"]]},{"id":"ceabda3e.5fe488","type":"function","z":"e48251f5.5dd04","name":"","func":"var schedName = flow.get(\"curr_sched\");\nmsg.payload = flow.get(schedName + '_name')\nreturn msg;","outputs":1,"noerr":0,"x":3350,"y":240,"wires":[["6bf457b7.54a098"]]},{"id":"e1e9e72a.336a48","type":"delay","z":"e48251f5.5dd04","name":"","pauseType":"delay","timeout":"0.1","timeoutUnits":"seconds","rate":"1","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"x":3160,"y":240,"wires":[["ceabda3e.5fe488"]]},{"id":"cfd5dd1.1f5712","type":"function","z":"e48251f5.5dd04","name":"","func":"var cur_scheddd = msg.payload;\nvar numFlow = flow.get(\"number_scheds\");\nfor (i=0; i < numFlow; i++) {\n    var sched = ('sched' + (i+1));\n    var scheds = (sched + '_name');\n    var sched_name = flow.get(scheds);\n    if (sched_name == cur_scheddd) {\n        flow.set(\"curr_sched\", sched);\n    }\n}\nmsg.payload = flow.get(\"curr_sched\");\nreturn msg;","outputs":1,"noerr":0,"x":3710,"y":200,"wires":[[]]},{"id":"3df26c4f.db3ba4","type":"function","z":"e48251f5.5dd04","name":"","func":"var currSched = flow.get(\"curr_sched\");\nif (Array.isArray(msg.payload)) { // replace all tableData\n    tableData=(msg.payload); \n}\nif (tableData.length === 0) {\n    return;\n}\nflow.set(currSched,tableData);\nflow.set(\"saveStatus\", \"saved\");\nvar hour, min, hr, mn, hrm, hrmin;\nvar hex = ['0', '1', '2', '3', '4', '5', '6', '7', '8', '9', 'a', 'b', 'c', 'd', 'e', 'f'];\nfunction getHexRepresentation(num, symbols) {\n    var result = '';\n    while (symbols--) {\n        result = hex[num & 0xF] + result;\n        num >>= 4;\n    }\n    return result;\n}\nvar tableSave = [];\nfor (z=0; z < tableData.length; z++) {\n    var output = tableData[z].split(\":\");\n    hour = output[0];\n    min = output[1];\n    hr = getHexRepresentation(hour, 2);\n    mn = getHexRepresentation(min, 2);\n    hrmin = (mn + hr);\n    hrm = parseInt(hrmin, 16).toString(10); \n    tableSave[z] = hrm;\n}\nvar addr = flow.get(currSched + '_reg_start');\nvar tableLngth = (tableData.length);\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 16,\n    'value': tableSave,\n    'unitid': unitid,\n    'address': addr,\n    'quantity': tableLngth\n    };\nreturn msg;","outputs":1,"noerr":0,"x":3470,"y":280,"wires":[["ad8d5287.88247"]]},{"id":"bdd216a7.7b1bb8","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"istype","v":"array","vt":"array"},{"t":"eq","v":"unsaved","vt":"str"},{"t":"eq","v":"timeprob","vt":"str"},{"t":"null"}],"checkall":"true","repair":false,"outputs":4,"x":3290,"y":320,"wires":[["3df26c4f.db3ba4"],["a94a50c9.e60cb"],["dfe36bb0.2f8f38"],[]]},{"id":"c16311b3.7ec3e","type":"function","z":"e48251f5.5dd04","name":"","func":"var currSchd = flow.get(\"curr_sched\");\nvar array = flow.get(currSchd);\nif (array.length === 0) {\n    msg.payload = [];\n    return msg;\n}\nmsg.payload = array;\nreturn msg;","outputs":1,"noerr":0,"x":3050,"y":280,"wires":[["64acf673.201118"]]},{"id":"dd96ad2c.298b1","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"options","pt":"msg","to":"payload","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":3320,"y":200,"wires":[["6bf457b7.54a098"]]},{"id":"43ba7d5f.0c9b34","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = \"Schedule\";\nreturn msg;","outputs":1,"noerr":0,"x":3710,"y":160,"wires":[["2fdc0f59.01717"]]},{"id":"2fdc0f59.01717","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":3880,"y":160,"wires":[[]]},{"id":"ad8d5287.88247","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":3650,"y":280,"wires":[["80aadda2.3f748"],[]]},{"id":"a94a50c9.e60cb","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"saveStatus\", \"unsaved\");","outputs":1,"noerr":0,"x":3470,"y":320,"wires":[[]]},{"id":"6353582e.ee38f8","type":"ui_toast","z":"e48251f5.5dd04","position":"dialog","displayTime":"3","highlight":"","sendall":false,"outputs":1,"ok":"Ok","cancel":"","raw":false,"topic":"","name":"Time must increase!","x":3630,"y":360,"wires":[[]]},{"id":"dfe36bb0.2f8f38","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload=\"Schedule times must increase!\";\nmsg.topic=\"Schedule Problem!\";\nreturn msg;","outputs":1,"noerr":0,"x":3470,"y":360,"wires":[["6353582e.ee38f8"]]},{"id":"4da15bad.2635e4","type":"ui_toast","z":"e48251f5.5dd04","position":"dialog","displayTime":"3","highlight":"","sendall":false,"outputs":1,"ok":"Ok","cancel":"","raw":false,"topic":"","name":"Success!","x":3980,"y":280,"wires":[[]]},{"id":"80aadda2.3f748","type":"function","z":"e48251f5.5dd04","name":"","func":"if (Array.isArray(msg.payload.value)) {\n    msg.payload = \"Schedules Saved!\";\n    msg.topic = \"Success!\";\n    return msg;\n}\nreturn null;","outputs":1,"noerr":0,"x":3830,"y":280,"wires":[["4da15bad.2635e4"]]},{"id":"2b4170f6.0ff56","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"7efdf771.4d1f98","order":2,"width":0,"height":0,"passthru":false,"label":"Refresh Rooms","tooltip":"","color":"","bgcolor":"","icon":"","payload":"","payloadType":"date","topic":"","x":2120,"y":2820,"wires":[["dc5a8ca6.5abb8"]]},{"id":"87aaf00b.794c6","type":"comment","z":"e48251f5.5dd04","name":"Configurations","info":"","x":3910,"y":2200,"wires":[]},{"id":"b93971c2.23609","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Override Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":3,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3410,"y":600,"wires":[["574f5426.337cdc"]]},{"id":"fcb36117.be617","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"override_enable_reg\") || 0;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":600,"wires":[["b93971c2.23609"]]},{"id":"889312d9.f67c6","type":"comment","z":"e48251f5.5dd04","name":"Misc Registers","info":"","x":3050,"y":580,"wires":[]},{"id":"368340ac.bc59","type":"function","z":"e48251f5.5dd04","name":"save_override_timer_reg","func":"flow.set(\"override_timer_reg\", msg.payload)","outputs":1,"noerr":0,"x":3690,"y":640,"wires":[[]]},{"id":"931ebbc6.4a0a78","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Override Timer Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":4,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3430,"y":640,"wires":[["368340ac.bc59"]]},{"id":"12ae54a.6d6eaab","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"override_timer_reg\") || 0;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":640,"wires":[["931ebbc6.4a0a78"]]},{"id":"cb3ed799.fb3f48","type":"function","z":"e48251f5.5dd04","name":"save_override_timeleft_reg","func":"flow.set(\"override_time_left_reg\", msg.payload)","outputs":1,"noerr":0,"x":3720,"y":680,"wires":[[]]},{"id":"1aa813ea.6c6c4c","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Override Time Left Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":5,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3440,"y":680,"wires":[["cb3ed799.fb3f48"]]},{"id":"951bb489.8514a8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"override_time_left_reg\") || 0;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":680,"wires":[["1aa813ea.6c6c4c"]]},{"id":"55509471.4bdeac","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"fan_mode_reg\") || 0;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":520,"wires":[["997b6f68.9a608"]]},{"id":"997b6f68.9a608","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Fan Mode Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":1,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3420,"y":520,"wires":[["e0fb4059.c0bfa"]]},{"id":"e0fb4059.c0bfa","type":"function","z":"e48251f5.5dd04","name":"save_fan_mode_reg","func":"flow.set(\"fan_mode_reg\", msg.payload)","outputs":1,"noerr":0,"x":3640,"y":520,"wires":[[]]},{"id":"cbf88823.4ec878","type":"comment","z":"e48251f5.5dd04","name":"Schedules","info":"","x":3040,"y":160,"wires":[]},{"id":"362dd14.8afa02e","type":"comment","z":"e48251f5.5dd04","name":"Time converter utility","info":"","x":4230,"y":4640,"wires":[]},{"id":"4c1c1e5a.977c1","type":"comment","z":"e48251f5.5dd04","name":"Spacer Groups templates","info":"Spacers to align groups and the top menu","x":4350,"y":1000,"wires":[]},{"id":"d8226475.a96648","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"menu_button_color\") || \"blue\";\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":1220,"wires":[["d8c0a5c4.102868"]]},{"id":"d8c0a5c4.102868","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Menu Button Color","tooltip":"","group":"5374a658.5400c8","order":1,"width":4,"height":1,"passthru":false,"mode":"color","delay":"0","topic":"","x":3430,"y":1220,"wires":[["22680a8e.702266"]]},{"id":"22680a8e.702266","type":"function","z":"e48251f5.5dd04","name":"save_menu_button_color","func":"flow.set(\"menu_button_color\", msg.payload)","outputs":1,"noerr":0,"x":3670,"y":1220,"wires":[[]]},{"id":"d0dda655.1a0ad8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"menu_button_selected_color\") || 0;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":1260,"wires":[["4dfbded.cff0f2"]]},{"id":"4dfbded.cff0f2","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Menu Button Selected Color","tooltip":"","group":"5374a658.5400c8","order":2,"width":4,"height":1,"passthru":false,"mode":"color","delay":"0","topic":"","x":3460,"y":1260,"wires":[["de7fb415.1d0b98"]]},{"id":"de7fb415.1d0b98","type":"function","z":"e48251f5.5dd04","name":"save_menu_button_selected_color","func":"flow.set(\"menu_button_selected_color\", msg.payload)","outputs":1,"noerr":0,"x":3760,"y":1260,"wires":[[]]},{"id":"448f3a80.44b724","type":"comment","z":"e48251f5.5dd04","name":"Menu Buttons","info":"","x":4630,"y":140,"wires":[]},{"id":"4f2be961.738d68","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":0.1,"x":4250,"y":440,"wires":[["ff65f0f6.9a194","a3df774b.081868"]]},{"id":"ff65f0f6.9a194","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.colour = flow.get(\"menu_button_color\");\nreturn msg;","outputs":1,"noerr":0,"x":4250,"y":500,"wires":[["852efe6.a24dd","397ce374.58f14c","533bacc4.d835e4","ed143b22.1f4598","5b5540c9.6d80c","942a543b.2093d8","74e67795.40b078","418dfbb2.ba69f4","e1f26260.cc1e7","9b61f7d5.db4658","13b43cd3.3b73d3","c26bd295.ba502"]]},{"id":"a3df774b.081868","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.colour = flow.get(\"menu_button_selected_color\");\nreturn msg;","outputs":1,"noerr":0,"x":4250,"y":540,"wires":[["88e77bd3.615b58","d2250f43.9c85a","9028f94a.f6b698","43821325.77a95c"]]},{"id":"82881366.9b0f6","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"5374a658.5400c8","order":3,"width":4,"height":1,"passthru":false,"label":"Refresh Button Colours","tooltip":"","color":"","bgcolor":"","icon":"","payload":"","payloadType":"date","topic":"","x":4220,"y":600,"wires":[["a3df774b.081868","ff65f0f6.9a194"]]},{"id":"49b720ed.399e1","type":"function","z":"e48251f5.5dd04","name":"","func":"var val1 = msg.payload[0];\nvar val2 = msg.payload[1];\nvar secs = (((val1*65536)+val2)/1000)/60;\nmsg.payload = secs;\nreturn msg;","outputs":1,"noerr":0,"x":790,"y":480,"wires":[["2310d1a2.611bde"]]},{"id":"69c2c187.076ee","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":"4","x":390,"y":120,"wires":[["d7de690e.3b86a8"]]},{"id":"3f964ddd.6c66a2","type":"function","z":"e48251f5.5dd04","name":"","func":"var room1_humidity_reg = flow.get(\"room1_humidity_reg\");\nmsg.payload = room1_humidity_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":1860,"wires":[["c90ea7a.209a858"]]},{"id":"c90ea7a.209a858","type":"ui_text_input","z":"e48251f5.5dd04","name":"Hum_Room1","label":"Humidty Register","tooltip":"","group":"c4997540.d93c38","order":3,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2730,"y":1860,"wires":[["d912c1d4.4fed2"]]},{"id":"d912c1d4.4fed2","type":"function","z":"e48251f5.5dd04","name":"save_room1_humidity_reg","func":"flow.set(\"room1_humidity_reg\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":1860,"wires":[[]]},{"id":"21f12e19.ef32c2","type":"function","z":"e48251f5.5dd04","name":"","func":"var room2_humidity_reg = flow.get(\"room2_humidity_reg\");\nmsg.payload = room2_humidity_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2200,"wires":[["e70357dc.531688"]]},{"id":"e70357dc.531688","type":"ui_text_input","z":"e48251f5.5dd04","name":"Hum_Room2","label":"Humidty Register","tooltip":"","group":"702f9d26.61d2e4","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":2200,"wires":[["c12fcc0f.fa7d4"]]},{"id":"c12fcc0f.fa7d4","type":"function","z":"e48251f5.5dd04","name":"save_room2_humidity_reg","func":"flow.set(\"room2_humidity_reg\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2200,"wires":[[]]},{"id":"80f139d5.c5ba38","type":"function","z":"e48251f5.5dd04","name":"","func":"var room3_humidity_reg = flow.get(\"room3_humidity_reg\");\nmsg.payload = room3_humidity_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2540,"wires":[["a3c8577a.9dcf08"]]},{"id":"a3c8577a.9dcf08","type":"ui_text_input","z":"e48251f5.5dd04","name":"Hum_Room3","label":"Humidty Register","tooltip":"","group":"8e5ed901.8b0968","order":3,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2730,"y":2540,"wires":[["b6b9ad2b.4aeab"]]},{"id":"b6b9ad2b.4aeab","type":"function","z":"e48251f5.5dd04","name":"save_room3_humidity_reg","func":"flow.set(\"room3_humidity_reg\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2540,"wires":[[]]},{"id":"7b204f03.c9e24","type":"function","z":"e48251f5.5dd04","name":"","func":"var room4_humidity_reg = flow.get(\"room4_humidity_reg\");\nmsg.payload = room4_humidity_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":2880,"wires":[["fa4f9635.7a3cd8"]]},{"id":"fa4f9635.7a3cd8","type":"ui_text_input","z":"e48251f5.5dd04","name":"Hum_Room4","label":"Humidty Register","tooltip":"","group":"bb925a8c.0b3108","order":3,"width":4,"height":1,"passthru":false,"mode":"text","delay":300,"topic":"","x":2730,"y":2880,"wires":[["6a1dc3d7.7a970c"]]},{"id":"6a1dc3d7.7a970c","type":"function","z":"e48251f5.5dd04","name":"save_room4_humidity_reg","func":"flow.set(\"room4_humidity_reg\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":2880,"wires":[[]]},{"id":"169f4232.de03ee","type":"function","z":"e48251f5.5dd04","name":"","func":"var room5_humidity_reg = flow.get(\"room5_humidity_reg\");\nmsg.payload = room5_humidity_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3220,"wires":[["cc4fde75.15f24"]]},{"id":"cc4fde75.15f24","type":"ui_text_input","z":"e48251f5.5dd04","name":"Hum_Room5","label":"Humidty Register","tooltip":"","group":"b826571c.1d7658","order":3,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2730,"y":3220,"wires":[["39fd3dc7.219c72"]]},{"id":"39fd3dc7.219c72","type":"function","z":"e48251f5.5dd04","name":"save_room5_humidity_reg","func":"flow.set(\"room5_humidity_reg\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3220,"wires":[[]]},{"id":"97e5568c.51e108","type":"function","z":"e48251f5.5dd04","name":"","func":"var room6_humidity_reg = flow.get(\"room6_humidity_reg\");\nmsg.payload = room6_humidity_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3560,"wires":[["156a70d7.7debdf"]]},{"id":"156a70d7.7debdf","type":"ui_text_input","z":"e48251f5.5dd04","name":"Hum_Room6","label":"Humidty Register","tooltip":"","group":"354af06e.c8ad2","order":3,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2730,"y":3560,"wires":[["fdb3e6fe.7b4fd8"]]},{"id":"fdb3e6fe.7b4fd8","type":"function","z":"e48251f5.5dd04","name":"save_room6_humidity_reg","func":"flow.set(\"room6_humidity_reg\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3560,"wires":[[]]},{"id":"73510b34.643b84","type":"function","z":"e48251f5.5dd04","name":"","func":"var room7_humidity_reg = flow.get(\"room7_humidity_reg\");\nmsg.payload = room7_humidity_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":3900,"wires":[["fb4fd61c.628428"]]},{"id":"fb4fd61c.628428","type":"ui_text_input","z":"e48251f5.5dd04","name":"Hum_Room7","label":"Humidty Register","tooltip":"","group":"55ee8c90.a044e4","order":3,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2730,"y":3900,"wires":[["81b00813.db7208"]]},{"id":"81b00813.db7208","type":"function","z":"e48251f5.5dd04","name":"save_room7_humidity_reg","func":"flow.set(\"room7_humidity_reg\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":3900,"wires":[[]]},{"id":"7baecd6a.127504","type":"function","z":"e48251f5.5dd04","name":"","func":"var room8_humidity_reg = flow.get(\"room8_humidity_reg\");\nmsg.payload = room8_humidity_reg;\nreturn msg;","outputs":1,"noerr":0,"x":2570,"y":4240,"wires":[["d146005f.8ff45"]]},{"id":"d146005f.8ff45","type":"ui_text_input","z":"e48251f5.5dd04","name":"Hum_Room8","label":"Humidty Register","tooltip":"","group":"bee6d5a6.fe87c8","order":3,"width":4,"height":1,"passthru":false,"mode":"number","delay":300,"topic":"","x":2730,"y":4240,"wires":[["28b5c905.91ed16"]]},{"id":"28b5c905.91ed16","type":"function","z":"e48251f5.5dd04","name":"save_room8_humidity_reg","func":"flow.set(\"room8_humidity_reg\", msg.payload)","outputs":1,"noerr":0,"x":2960,"y":4240,"wires":[[]]},{"id":"fd87d5b7.394198","type":"function","z":"e48251f5.5dd04","name":"connectTCP","func":"// var unitid = msg.payload.unitId;\n// var hostip = flow.get(\"room2_tcp_add\");\n// var portnum = flow.get(\"room2_tcp_port\");\n// flow.set(\"currentID\", unitid);\nmsg.payload = { \n    'connectorType': 'TCP',\n    'tcpHost': '192.168.1.4',\n    'tcpPort': '502'\n    };\nreturn msg;","outputs":1,"noerr":0,"x":4290,"y":4500,"wires":[["de296ced.b3c0a"]]},{"id":"dd2b2f1a.d9086","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":false,"onceDelay":0.1,"x":4120,"y":4500,"wires":[["fd87d5b7.394198"]]},{"id":"63c93657.b153d8","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":false,"onceDelay":0.1,"x":4120,"y":4540,"wires":[["e67d7eb1.57f3a"]]},{"id":"e67d7eb1.57f3a","type":"function","z":"e48251f5.5dd04","name":"connectTCP","func":"// var unitid = msg.payload.unitId;\n// var hostip = flow.get(\"room3_tcp_add\");\n// var portnum = flow.get(\"room3_tcp_port\");\n// flow.set(\"currentID\", unitid);\nmsg.payload = { \n    'connectorType': 'TCP',\n    'tcpHost': '192.168.1.20',\n    'tcpPort': '502'\n    };\nreturn msg;","outputs":1,"noerr":0,"x":4290,"y":4540,"wires":[["4d6be6d8.2a2008"]]},{"id":"de296ced.b3c0a","type":"debug","z":"e48251f5.5dd04","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","x":4470,"y":4500,"wires":[]},{"id":"4d6be6d8.2a2008","type":"debug","z":"e48251f5.5dd04","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","x":4470,"y":4540,"wires":[]},{"id":"b680d49b.1bd538","type":"modbus-flex-connector","z":"e48251f5.5dd04","d":true,"name":"TCP-SERIAL4","maxReconnectsPerMinute":4,"emptyQueue":false,"showStatusActivities":true,"showErrors":true,"server":"f7a6e270.35727","x":200,"y":3040,"wires":[[]]},{"id":"e7cabfc5.a8f5","type":"modbus-flex-connector","z":"e48251f5.5dd04","d":true,"name":"TCP-SERIAL5","maxReconnectsPerMinute":4,"emptyQueue":false,"showStatusActivities":true,"showErrors":true,"server":"9888af7b.20f88","x":200,"y":3100,"wires":[[]]},{"id":"4b44d034.d1e31","type":"modbus-flex-connector","z":"e48251f5.5dd04","d":true,"name":"TCP-SERIAL6","maxReconnectsPerMinute":4,"emptyQueue":false,"showStatusActivities":true,"showErrors":true,"server":"dbafbe7d.9e7b","x":200,"y":3160,"wires":[[]]},{"id":"fe04c6a5.17f938","type":"modbus-flex-connector","z":"e48251f5.5dd04","d":true,"name":"TCP-SERIAL7","maxReconnectsPerMinute":4,"emptyQueue":false,"showStatusActivities":true,"showErrors":true,"server":"4bef2773.f73e48","x":200,"y":3220,"wires":[[]]},{"id":"76d7bb87.b91754","type":"modbus-flex-connector","z":"e48251f5.5dd04","d":true,"name":"TCP-SERIAL8","maxReconnectsPerMinute":4,"emptyQueue":false,"showStatusActivities":true,"showErrors":true,"server":"9f349d9f.36a6a","x":200,"y":3280,"wires":[[]]},{"id":"11812bbb.4690b4","type":"ui_text","z":"e48251f5.5dd04","group":"eea90cc5.def21","order":3,"width":0,"height":0,"name":"","label":"Humidity   ","format":"{{msg.payload}}%","layout":"row-spread","x":1400,"y":240,"wires":[]},{"id":"761dea96.9e9094","type":"function","z":"e48251f5.5dd04","name":"","func":"var hum = (msg.humidity/1000);\nvar h = hum.toFixed(2);\nmsg.payload = h;\nreturn msg;","outputs":1,"noerr":0,"x":1270,"y":240,"wires":[["11812bbb.4690b4"]]},{"id":"c88aac6f.617ac","type":"function","z":"e48251f5.5dd04","name":"","func":"var hum = (msg.humidity/1000);\nvar h = hum.toFixed(2);\nmsg.payload = h;\nreturn msg;","outputs":1,"noerr":0,"x":1430,"y":2240,"wires":[["4d1337e7.c9ef08"]]},{"id":"4d1337e7.c9ef08","type":"ui_text","z":"e48251f5.5dd04","group":"5f692406.9ec65c","order":3,"width":0,"height":0,"name":"","label":"Humidity   ","format":"{{msg.payload}}%","layout":"row-center","x":1580,"y":2240,"wires":[]},{"id":"6c5629d4.338ad8","type":"function","z":"e48251f5.5dd04","name":"","func":"var hum = (msg.humidity/1000);\nvar h = hum.toFixed(2);\nmsg.payload = h;\nreturn msg;","outputs":1,"noerr":0,"x":1410,"y":2480,"wires":[["8a979958.1a9818"]]},{"id":"8a979958.1a9818","type":"ui_text","z":"e48251f5.5dd04","group":"f52e4e32.faed8","order":3,"width":0,"height":0,"name":"","label":"Humidity   ","format":"{{msg.payload}}%","layout":"row-center","x":1560,"y":2480,"wires":[]},{"id":"13414bbd.c09d84","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload[0]","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1260,"y":2160,"wires":[["b62c0dd1.bcdff"]]},{"id":"9c62ae0a.4469","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"payload[0]","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":1240,"y":2400,"wires":[["c782a33a.0bdf6"]]},{"id":"13873a13.3db3b6","type":"function","z":"e48251f5.5dd04","name":"","func":"var lastTime = flow.get(\"lastTime1\", \"memoryOnly\");\nvar currTime = msg.time;\nif (lastTime > 0) {\n    msg.payload = (((currTime-lastTime)/1000).toFixed(0));\n} else {\n    msg.payload = \"Unknown\";\n}\nflow.set(\"lastTime1\", currTime, \"memoryOnly\");\nreturn msg;\n\n// var lastTime = flow.get(\"lastTime1\", \"memoryOnly\");\n// var currTime = msg.time;\n// if (lastTime > 0) {\n//     msg.payload = (((currTime-lastTime)/60000).toFixed(0)*60);\n// } else {\n//     msg.payload = 60;\n// }\n// flow.set(\"lastTime1\", currTime, \"memoryOnly\");\n// return msg;","outputs":1,"noerr":0,"x":1270,"y":160,"wires":[["71b934ca.35aa3c"]]},{"id":"3864a4ec.a2744c","type":"function","z":"e48251f5.5dd04","name":"","func":"var lastTime = flow.get(\"lastTime2\", \"memoryOnly\");\nvar currTime = msg.time;\nif (lastTime > 0) {\n    msg.payload = (((currTime-lastTime)/60000).toFixed(0)*60);\n} else {\n    msg.payload = 60;\n}\nflow.set(\"lastTime2\", currTime, \"memoryOnly\");\nreturn msg;","outputs":1,"noerr":0,"x":1430,"y":2160,"wires":[["6c2bf144.bc153"]]},{"id":"4e639d91.e97be4","type":"function","z":"e48251f5.5dd04","name":"","func":"var lastTime = flow.get(\"lastTime3\", \"memoryOnly\");\nvar currTime = msg.time;\nif (lastTime > 0) {\n    msg.payload = (((currTime-lastTime)/60000).toFixed(0)*60);\n} else {\n    msg.payload = 60;\n}\nflow.set(\"lastTime3\", currTime, \"memoryOnly\");\nreturn msg;","outputs":1,"noerr":0,"x":1410,"y":2400,"wires":[["ee1355e8.c12ab8"]]},{"id":"2ce6ac18.d1b204","type":"function","z":"e48251f5.5dd04","name":"","func":"var hour, min, hr, mn;\nvar val = Number(msg.payload);\nvar hexString = val.toString(16);\nif (hexString.length == 4) {\n    hour = String(hexString).substr(0,2);\n    min = String(hexString).substr(2,2);\n    hr = parseInt(hour, 16);\n    mn = parseInt(min, 16);\n} else {\n    hour = String(hexString).substr(0,1);\n    min = String(hexString).substr(1,2);\n    hr = parseInt(hour, 16);\n    if (min <= 8) {\n        mn = min;\n    } else {\n        mn = parseInt(min, 16);\n    }\n}\nvar hrmin = (mn + ':' + hr);\nmsg.payload = [ hrmin ];\nreturn msg;","outputs":1,"noerr":0,"x":4290,"y":4680,"wires":[["d7eda96c.b4c2d8"]]},{"id":"d0890410.d10448","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"temp_gauge_min\") || 10;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":980,"wires":[["97f580d5.b79b6"]]},{"id":"97f580d5.b79b6","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Temp Gauge Minimum","tooltip":"","group":"f7742c0d.ffdfc","order":1,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3440,"y":980,"wires":[["43dd8e09.fe751"]]},{"id":"43dd8e09.fe751","type":"function","z":"e48251f5.5dd04","name":"save_temp_gauge_min","func":"flow.set(\"temp_gauge_min\", msg.payload)","outputs":1,"noerr":0,"x":3690,"y":980,"wires":[[]]},{"id":"d16b020a.b562a","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"temp_gauge_max\") || 30;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":1020,"wires":[["595bb198.818e4"]]},{"id":"595bb198.818e4","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Temp Gauge Maximum","tooltip":"","group":"f7742c0d.ffdfc","order":2,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3450,"y":1020,"wires":[["2261f755.7f9f88"]]},{"id":"2261f755.7f9f88","type":"function","z":"e48251f5.5dd04","name":"save_fan_mode_reg","func":"flow.set(\"temp_gauge_max\", msg.payload)","outputs":1,"noerr":0,"x":3700,"y":1020,"wires":[[]]},{"id":"60c3a438.92fb1c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"setpoint_min_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":760,"wires":[["8c87d39c.bebb9"]]},{"id":"8c87d39c.bebb9","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"SetPoint Min Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":7,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3430,"y":760,"wires":[["38692fa9.21f2d"]]},{"id":"38692fa9.21f2d","type":"function","z":"e48251f5.5dd04","name":"save_setpoint_max_reg","func":"flow.set(\"setpoint_min_reg\", msg.payload)","outputs":1,"noerr":0,"x":3670,"y":760,"wires":[[]]},{"id":"19a11f5b.85d101","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"setpoint_max_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":800,"wires":[["411110c2.71509"]]},{"id":"411110c2.71509","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"SetPoint Max Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":8,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3430,"y":800,"wires":[["3164bcd4.77d944"]]},{"id":"3164bcd4.77d944","type":"function","z":"e48251f5.5dd04","name":"save_setpoint_max_reg","func":"flow.set(\"setpoint_max_reg\", msg.payload)","outputs":1,"noerr":0,"x":3670,"y":800,"wires":[[]]},{"id":"3e03e325.dae06c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"setpoint_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":720,"wires":[["fdf6d39b.b004b"]]},{"id":"fdf6d39b.b004b","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Setpoint Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":6,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3410,"y":720,"wires":[["dd569a3d.6a3fe8"]]},{"id":"dd569a3d.6a3fe8","type":"function","z":"e48251f5.5dd04","name":"save_setpoint_max_reg","func":"flow.set(\"setpoint_reg\", msg.payload)","outputs":1,"noerr":0,"x":3630,"y":720,"wires":[[]]},{"id":"7639943a.d8e45c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"gauge_size\") || 235;\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":1140,"wires":[["9958001f.a141e"]]},{"id":"9958001f.a141e","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Temp Gauge Size","tooltip":"","group":"f7742c0d.ffdfc","order":5,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3430,"y":1140,"wires":[["48f20d4f.deebe4"]]},{"id":"48f20d4f.deebe4","type":"function","z":"e48251f5.5dd04","name":"save_setpoint_max_reg","func":"flow.set(\"gauge_size\", msg.payload)","outputs":1,"noerr":0,"x":3670,"y":1140,"wires":[[]]},{"id":"754632af.ba951c","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 5\n    };\nreturn msg;","outputs":1,"noerr":0,"x":410,"y":280,"wires":[["ba95389a.230928"]]},{"id":"ba95389a.230928","type":"modbus-flex-getter","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"keepMsgProperties":true,"x":570,"y":280,"wires":[["cf095401.e56a88","ba4d08ee.7818a8"],[]]},{"id":"cf095401.e56a88","type":"function","z":"e48251f5.5dd04","name":"","func":"setPt = (msg.payload[0]/1000);\nflow.set(\"room1_setpoint\", setPt);\nvar min = flow.get(\"setpoint_min1\")\nvar max = flow.get(\"setpoint_max1\")\nmsg = {payload:setPt,ui_control:{\"min\":min,\"max\":max}};\nreturn msg;","outputs":1,"noerr":0,"x":750,"y":280,"wires":[["71255e32.64ef7"]]},{"id":"99c54b02.89bae8","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"room1_setpoint\", msg.payload);\nvar regVal = flow.get(\"setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*1000,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":1050,"y":280,"wires":[["1142577c.3e26e9"]]},{"id":"702ff39e.22518c","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"heat_deadband_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":880,"wires":[["8a391a2b.ec14d8"]]},{"id":"462574fb.7f2cac","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"cool_deadband_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":840,"wires":[["d9a707df.819048"]]},{"id":"d9a707df.819048","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Cool Deadband Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":9,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3440,"y":840,"wires":[["497c5d47.304004"]]},{"id":"8a391a2b.ec14d8","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Heat Deadband Reg","tooltip":"","group":"dfb5b1ea.57ef1","order":10,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3440,"y":880,"wires":[["6079ec68.6f3704"]]},{"id":"6079ec68.6f3704","type":"function","z":"e48251f5.5dd04","name":"save_heat_deadband_reg","func":"flow.set(\"heat_deadband_reg\", msg.payload);","outputs":1,"noerr":0,"x":3690,"y":880,"wires":[[]]},{"id":"497c5d47.304004","type":"function","z":"e48251f5.5dd04","name":"save_cool_deadband_reg","func":"flow.set(\"cool_deadband_reg\", msg.payload);","outputs":1,"noerr":0,"x":3690,"y":840,"wires":[[]]},{"id":"b11ea2fe.b8ca8","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"heat_deadband\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":1100,"wires":[["419115cf.42dc4c"]]},{"id":"7f5c7a0f.9f9f14","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"cool_deadband\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":1060,"wires":[["d98f0a2f.c1dcb8"]]},{"id":"d98f0a2f.c1dcb8","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Cool Deadband","tooltip":"","group":"f7742c0d.ffdfc","order":3,"width":4,"height":1,"passthru":false,"mode":"number","delay":"500","topic":"","x":3420,"y":1060,"wires":[["d745599f.56d5f8"]]},{"id":"419115cf.42dc4c","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Heat Deadband","tooltip":"","group":"f7742c0d.ffdfc","order":4,"width":4,"height":1,"passthru":false,"mode":"number","delay":"500","topic":"","x":3420,"y":1100,"wires":[["59434d83.60f9a4"]]},{"id":"59434d83.60f9a4","type":"function","z":"e48251f5.5dd04","name":"save_heat_deadband","func":"flow.set(\"heat_deadband\", msg.payload);\nvar regVal = flow.get(\"heat_deadband_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*1000,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":3640,"y":1100,"wires":[["d0463994.59b278"]]},{"id":"d745599f.56d5f8","type":"function","z":"e48251f5.5dd04","name":"save_cool_deadband","func":"flow.set(\"cool_deadband\", msg.payload);\nvar regVal = flow.get(\"cool_deadband_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload*1000,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":3640,"y":1060,"wires":[["d0463994.59b278"]]},{"id":"d0463994.59b278","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"x":3870,"y":1080,"wires":[[],[]]},{"id":"1142577c.3e26e9","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"keepMsgProperties":true,"x":1230,"y":280,"wires":[[],[]]},{"id":"4e90df8c.12b84","type":"function","z":"e48251f5.5dd04","name":"","func":"var val = flow.get(\"sched1_setpoint\") || 0;\nmsg.payload = (val/1000);\nreturn msg;","outputs":1,"noerr":0,"x":770,"y":2040,"wires":[["dc1b454d.684e28"]]},{"id":"dc1b454d.684e28","type":"ui_slider","z":"e48251f5.5dd04","name":"Cooling Setpoint Slider1","label":"","tooltip":"","group":"e4507ed2.94edb","order":3,"width":0,"height":0,"passthru":true,"outs":"end","topic":"","min":"11","max":"25","step":"1","x":875,"y":2040,"wires":[["c901d693.f7e988"]],"l":false},{"id":"5cfaa60d.c8bda8","type":"ui_text","z":"e48251f5.5dd04","group":"e4507ed2.94edb","order":2,"width":0,"height":0,"name":"","label":"Schedule1 Setpoint","format":"{{msg.payload}}","layout":"row-center","x":1330,"y":2040,"wires":[]},{"id":"c901d693.f7e988","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"sched1_setpoint\", (msg.payload*1000));\nvar setpoint_reg = flow.get(\"sched1_setpoint_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 16,\n    'value': [ 0, msg.payload*1000 ],\n    'unitid': unitid,\n    'address': setpoint_reg,\n    'quantity': 2\n    };\nreturn msg;","outputs":1,"noerr":0,"x":970,"y":2040,"wires":[["3ce87d52.e9a582"]]},{"id":"3ce87d52.e9a582","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":true,"x":1130,"y":2040,"wires":[[],[]]},{"id":"a0e562aa.7881c","type":"switch","z":"e48251f5.5dd04","name":"","property":"payload","propertyType":"msg","rules":[{"t":"lt","v":"1","vt":"num"},{"t":"gte","v":"1","vt":"num"}],"checkall":"true","repair":false,"outputs":2,"x":590,"y":2020,"wires":[["c1a93cbb.87319"],["d67994c3.e51198","4e90df8c.12b84"]]},{"id":"c1a93cbb.87319","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"hide\":[\"Setpoints_Schedule-1\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":770,"y":1960,"wires":[["760d362f.0ca418"]]},{"id":"760d362f.0ca418","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"all","x":920,"y":1980,"wires":[[]]},{"id":"d67994c3.e51198","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload={\"group\":{\"show\":[\"Setpoints_Schedule-1\"]}}\nreturn msg;","outputs":1,"noerr":0,"x":770,"y":2000,"wires":[["760d362f.0ca418"]]},{"id":"fdf7bc20.f374a","type":"modbus-flex-getter","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"keepMsgProperties":true,"x":730,"y":240,"wires":[["21419ccb.2e54a4"],[]]},{"id":"e1349724.ad99a8","type":"delay","z":"e48251f5.5dd04","name":"","pauseType":"delay","timeout":"3","timeoutUnits":"seconds","rate":"1","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"x":420,"y":240,"wires":[["a1de8554.392ff8"]]},{"id":"7e296f04.6695a","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"86400","crontab":"","once":true,"onceDelay":0.1,"x":390,"y":160,"wires":[["97109321.72013"]]},{"id":"ba4d08ee.7818a8","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"mode","pt":"msg","to":"payload[4]","tot":"msg"},{"t":"set","p":"fan","pt":"msg","to":"payload[2]","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":780,"y":320,"wires":[["b13c67bd.e04368","3bb794ab.35e8ec"]]},{"id":"97109321.72013","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"setpoint_max_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 3\n    };\nreturn msg;","outputs":1,"noerr":0,"x":550,"y":160,"wires":[["bff0c1c4.a513b"]]},{"id":"bff0c1c4.a513b","type":"modbus-flex-getter","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"x":730,"y":160,"wires":[["6de6156f.bb5dbc"],[]]},{"id":"6de6156f.bb5dbc","type":"function","z":"e48251f5.5dd04","name":"","func":"flow.set(\"setpoint_max1\", (msg.payload[0]/1000));\nflow.set(\"setpoint_min1\", (msg.payload[2]/1000));","outputs":1,"noerr":0,"x":910,"y":160,"wires":[[]]},{"id":"58ea3713.78dbe8","type":"gate","z":"e48251f5.5dd04","name":"","controlTopic":"control","defaultState":"closed","openCmd":"open","closeCmd":"close","toggleCmd":"toggle","defaultCmd":"default","persist":false,"x":590,"y":560,"wires":[["5b052a14.ab1aa4"]]},{"id":"f873fdd0.3c751","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"10","crontab":"","once":true,"onceDelay":0.1,"x":430,"y":560,"wires":[["58ea3713.78dbe8"]]},{"id":"78a93ac9.1411f4","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = \"open\";\nmsg.topic = \"control\";\nreturn msg;","outputs":1,"noerr":0,"x":530,"y":520,"wires":[["58ea3713.78dbe8"]]},{"id":"7c534f53.6bf54","type":"function","z":"e48251f5.5dd04","name":"","func":"if (msg.payload[1] === 0) {\n    msg.topic = \"control\";\n    msg.payload = \"close\";\n    return msg;\n}","outputs":1,"noerr":0,"x":950,"y":620,"wires":[["58ea3713.78dbe8"]]},{"id":"318153f9.ccac3c","type":"inject","z":"e48251f5.5dd04","name":"","topic":"","payload":"","payloadType":"date","repeat":"","crontab":"","once":true,"onceDelay":0.1,"x":270,"y":480,"wires":[["72a2ebbf.cff2e4","5b052a14.ab1aa4"]]},{"id":"19825a86.05af95","type":"function","z":"e48251f5.5dd04","name":"","func":"currSet = flow.get(\"room1_setpoint\");\nflow.set(\"prevSetpnt\", currSet);\nmsg.payload = 1;\nreturn msg;","outputs":1,"noerr":0,"x":590,"y":800,"wires":[["be5c97c6.dc1888","71f6bf69.65df"]]},{"id":"be5c97c6.dc1888","type":"ui_ui_control","z":"e48251f5.5dd04","d":true,"name":"","events":"all","x":760,"y":800,"wires":[[]]},{"id":"50cb03b6.92ed1c","type":"debug","z":"e48251f5.5dd04","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","x":4840,"y":700,"wires":[]},{"id":"69d96514.4f965c","type":"debug","z":"e48251f5.5dd04","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","x":1490,"y":780,"wires":[]},{"id":"b13c0051.33b86","type":"switch","z":"e48251f5.5dd04","name":"","property":"prevSetpnt","propertyType":"flow","rules":[{"t":"neq","v":"room1_setpoint","vt":"flow"},{"t":"eq","v":"room1_setpoint","vt":"flow"}],"checkall":"true","repair":false,"outputs":2,"x":450,"y":800,"wires":[["19825a86.05af95"],[]]},{"id":"71f6bf69.65df","type":"debug","z":"e48251f5.5dd04","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","x":770,"y":760,"wires":[]},{"id":"3b08dcd7.fa58b4","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = \"HomeControl\";\nreturn msg;","outputs":1,"noerr":0,"x":1190,"y":780,"wires":[["2f657319.a8d8bc","fd95d974.5cd748"]]},{"id":"2f657319.a8d8bc","type":"ui_ui_control","z":"e48251f5.5dd04","name":"","events":"connect","x":1340,"y":780,"wires":[["69d96514.4f965c"]]},{"id":"6c8af45c.520e1c","type":"inject","z":"e48251f5.5dd04","d":true,"name":"","topic":"","payload":"","payloadType":"date","repeat":"5","crontab":"","once":false,"onceDelay":0.1,"x":310,"y":800,"wires":[["b13c0051.33b86"]]},{"id":"fc07e275.45f17","type":"function","z":"e48251f5.5dd04","name":"","func":"if (msg.payload[1]>0) {\n    var val1 = msg.payload[0];\n    var val2 = msg.payload[1];\n    var secsVal, mins, secs;\n    if (val1>0) {\n        secsVal = (((val1*65536)+val2)/1000);\n    } else {\n        secsVal = (val2/1000)\n    }\n    if (secsVal>=60) {\n        mins = Math.floor(secsVal/60);\n        secs = (secsVal - (mins*60));\n        if (secs<10) {\n            msg.payload = (mins + \":0\" + secs);\n        } else {\n            msg.payload = (mins + \":\" + secs);\n        }\n    } else {\n        if (secsVal<10) {\n            msg.payload = (\"0:0\" + secsVal);\n        } else {\n            msg.payload = (\"0:\" + secsVal);\n        }    \n    }\n} else {\n    msg.payload = (\"0:00\");\n}\nreturn msg;","outputs":1,"noerr":0,"x":1090,"y":560,"wires":[["dfc58f27.dd347"]]},{"id":"71255e32.64ef7","type":"ui_numeric","z":"e48251f5.5dd04","name":"","label":"Set Point","tooltip":"","group":"eea90cc5.def21","order":4,"width":0,"height":0,"wrap":false,"passthru":true,"topic":"","format":"{{value}}","min":0,"max":10,"step":1,"x":900,"y":280,"wires":[["99c54b02.89bae8"]]},{"id":"23329f2e.9e25a","type":"later","z":"e48251f5.5dd04","name":"","schedule":"","x":290,"y":260,"wires":[["e1349724.ad99a8","754632af.ba951c","8c1fb2ba.8d45d"]]},{"id":"ef852bd9.7e4fa8","type":"function","z":"e48251f5.5dd04","name":"","func":"var rF = flow.get(\"refresh_rate\");\nmsg.payload = ({\"later\":\"every \" + rF + \" sec\"});\nreturn msg;","outputs":1,"noerr":0,"x":170,"y":260,"wires":[["23329f2e.9e25a"]]},{"id":"7f078c9c.94cc64","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"refresh_rate\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":1180,"wires":[["67329bef.f9b744"]]},{"id":"67329bef.f9b744","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Refresh Rate","tooltip":"","group":"f7742c0d.ffdfc","order":5,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3410,"y":1180,"wires":[["9d40090b.4ce4e8"]]},{"id":"9d40090b.4ce4e8","type":"function","z":"e48251f5.5dd04","name":"save_refresh_rate","func":"flow.set(\"refresh_rate\", msg.payload);","outputs":1,"noerr":0,"x":3610,"y":1180,"wires":[[]]},{"id":"6ed73353.185c0c","type":"ui_dropdown","z":"e48251f5.5dd04","name":"","label":"","tooltip":"","place":"Select option","group":"eea90cc5.def21","order":8,"width":2,"height":1,"passthru":false,"multiple":false,"options":[{"label":"OFF","value":0,"type":"num"},{"label":"ON","value":1,"type":"num"},{"label":"AUTO","value":2,"type":"num"}],"payload":"","topic":"","x":1160,"y":360,"wires":[["1c2ed984.cc8406"]]},{"id":"84631dd0.2d043","type":"ui_dropdown","z":"e48251f5.5dd04","name":"","label":"","tooltip":"","place":"Select option","group":"eea90cc5.def21","order":6,"width":2,"height":1,"passthru":false,"multiple":false,"options":[{"label":"COOL","value":0,"type":"num"},{"label":"HEAT","value":1,"type":"num"},{"label":"AUTO","value":2,"type":"num"}],"payload":"","topic":"","x":1160,"y":320,"wires":[["cdf56310.e4494"]]},{"id":"b13c67bd.e04368","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"mode","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":980,"y":320,"wires":[["84631dd0.2d043"]]},{"id":"3bb794ab.35e8ec","type":"change","z":"e48251f5.5dd04","name":"","rules":[{"t":"set","p":"payload","pt":"msg","to":"fan","tot":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":980,"y":360,"wires":[["6ed73353.185c0c"]]},{"id":"cdf56310.e4494","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"mode_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":1290,"y":320,"wires":[["b705ba59.ecd508"]]},{"id":"b705ba59.ecd508","type":"modbus-flex-write","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"server":"88db265a.de2958","emptyMsgOnFail":false,"keepMsgProperties":true,"x":1470,"y":340,"wires":[[],[]]},{"id":"1c2ed984.cc8406","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"fan_mode_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 6,\n    'value': msg.payload,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":1290,"y":360,"wires":[["b705ba59.ecd508"]]},{"id":"2a5a6fcd.9ee5c","type":"ui_text","z":"e48251f5.5dd04","group":"eea90cc5.def21","order":5,"width":3,"height":1,"name":"","label":"System Mode:","format":"{{msg.payload}}","layout":"row-left","x":1060,"y":400,"wires":[]},{"id":"1ddf73f4.b8cbbc","type":"ui_text","z":"e48251f5.5dd04","group":"eea90cc5.def21","order":7,"width":3,"height":1,"name":"","label":"Fan Mode:","format":"{{msg.payload}}","layout":"row-spread","x":1250,"y":400,"wires":[]},{"id":"8c1fb2ba.8d45d","type":"function","z":"e48251f5.5dd04","name":"","func":"var regVal = flow.get(\"schedule1_status_reg\");\nvar unitid = flow.get(\"currentID\");\nmsg.payload = { \n    'fc': 3,\n    'unitid': unitid,\n    'address': regVal,\n    'quantity': 1\n    };\nreturn msg;","outputs":1,"noerr":0,"x":410,"y":320,"wires":[["c601a0fe.658cb"]]},{"id":"c601a0fe.658cb","type":"modbus-flex-getter","z":"e48251f5.5dd04","name":"","showStatusActivities":false,"showErrors":false,"logIOActivities":false,"server":"88db265a.de2958","useIOFile":false,"ioFile":"","useIOForPayload":false,"emptyMsgOnFail":false,"keepMsgProperties":true,"x":570,"y":320,"wires":[["f9088481.f68228"],[]]},{"id":"f8f7a2a1.c925e","type":"function","z":"e48251f5.5dd04","name":"","func":"msg.payload = flow.get(\"schedule1_status_reg\");\nreturn msg;","outputs":1,"noerr":0,"x":3250,"y":920,"wires":[["c3d3a9e3.180108"]]},{"id":"c3d3a9e3.180108","type":"ui_text_input","z":"e48251f5.5dd04","name":"","label":"Schedule1 Status Reg","tooltip":"","group":"f7742c0d.ffdfc","order":5,"width":4,"height":1,"passthru":false,"mode":"number","delay":"0","topic":"","x":3440,"y":920,"wires":[["a794ff39.ba3eb"]]},{"id":"a794ff39.ba3eb","type":"function","z":"e48251f5.5dd04","name":"save_schedule1_status_reg","func":"flow.set(\"schedule1_status_reg\", msg.payload);","outputs":1,"noerr":0,"x":3700,"y":920,"wires":[[]]},{"id":"f9088481.f68228","type":"function","z":"e48251f5.5dd04","name":"","func":"if (msg.payload[0] === 257 || msg.payload[0] === 1) {\n    msg.payload = \"Occupied\";\n} else if (msg.payload[0] === 256) {\n    msg.payload = \"Unoccupied\";\n}\nreturn msg;","outputs":1,"noerr":0,"x":750,"y":360,"wires":[["b9998539.db80c8"]]},{"id":"b9998539.db80c8","type":"ui_text","z":"e48251f5.5dd04","group":"eea90cc5.def21","order":9,"width":0,"height":0,"name":"","label":"Status:","format":"{{msg.payload}}","layout":"row-spread","x":880,"y":400,"wires":[]},{"id":"ad1e2990.5474c8","type":"ui_button","z":"e48251f5.5dd04","name":"","group":"eea90cc5.def21","order":14,"width":0,"height":0,"passthru":false,"label":"Refresh","tooltip":"","color":"","bgcolor":"","icon":"","payload":"","payloadType":"str","topic":"","x":1040,"y":780,"wires":[["3b08dcd7.fa58b4"]]},{"id":"b33f11e5.d1d4","type":"modbus-client","z":"","d":true,"name":"Modbus2","clienttype":"tcp","bufferCommands":true,"stateLogEnabled":false,"queueLogEnabled":false,"tcpHost":"192.168.1.18","tcpPort":"502","tcpType":"DEFAULT","serialPort":"/dev/ttyUSB","serialType":"RTU-BUFFERD","serialBaudrate":"9600","serialDatabits":"8","serialStopbits":"1","serialParity":"none","serialConnectionDelay":"100","unit_id":"1","commandDelay":"100","clientTimeout":"5000","reconnectOnTimeout":true,"reconnectTimeout":"5000","parallelUnitIdsAllowed":true},{"id":"5f692406.9ec65c","type":"ui_group","z":"","name":"Room2","tab":"f64e51ce.685a9","order":6,"disp":false,"width":5,"collapse":false},{"id":"bbfc9c3a.2c383","type":"modbus-client","z":"","d":true,"name":"Modbus3","clienttype":"tcp","bufferCommands":true,"stateLogEnabled":false,"queueLogEnabled":false,"tcpHost":"192.168.1.21","tcpPort":"502","tcpType":"DEFAULT","serialPort":"/dev/ttyUSB","serialType":"RTU-BUFFERD","serialBaudrate":"9600","serialDatabits":"8","serialStopbits":"1","serialParity":"none","serialConnectionDelay":"100","unit_id":"1","commandDelay":"100","clientTimeout":"6000","reconnectOnTimeout":true,"reconnectTimeout":"5000","parallelUnitIdsAllowed":true},{"id":"f52e4e32.faed8","type":"ui_group","z":"","name":"Room3","tab":"f64e51ce.685a9","order":7,"disp":false,"width":5,"collapse":false},{"id":"88db265a.de2958","type":"modbus-client","z":"","name":"ModBus1","clienttype":"tcp","bufferCommands":true,"stateLogEnabled":false,"queueLogEnabled":false,"tcpHost":"192.168.1.25","tcpPort":"502","tcpType":"DEFAULT","serialPort":"/dev/ttyUSB0","serialType":"RTU","serialBaudrate":"115200","serialDatabits":"8","serialStopbits":"1","serialParity":"none","serialConnectionDelay":"100","unit_id":1,"commandDelay":100,"clientTimeout":6000,"reconnectOnTimeout":true,"reconnectTimeout":5000,"parallelUnitIdsAllowed":true},{"id":"f0cb66b5.27e7c8","type":"ui_group","z":"","name":"Room4","tab":"f64e51ce.685a9","order":8,"disp":false,"width":5,"collapse":false},{"id":"5aa080bf.30b56","type":"ui_group","z":"","name":"Room5","tab":"f64e51ce.685a9","order":9,"disp":false,"width":5,"collapse":false},{"id":"9c3b1a6d.051768","type":"ui_group","z":"","name":"Room6","tab":"f64e51ce.685a9","order":10,"disp":false,"width":5,"collapse":false},{"id":"7efdf771.4d1f98","type":"ui_group","z":"","name":"Setup","tab":"37009445.e7168c","order":4,"disp":true,"width":"4","collapse":false},{"id":"702f9d26.61d2e4","type":"ui_group","z":"","name":"Room-2","tab":"37009445.e7168c","order":6,"disp":true,"width":4,"collapse":false},{"id":"8e5ed901.8b0968","type":"ui_group","z":"","name":"Room-3","tab":"37009445.e7168c","order":7,"disp":true,"width":4,"collapse":false},{"id":"bb925a8c.0b3108","type":"ui_group","z":"","name":"Room-4","tab":"37009445.e7168c","order":8,"disp":true,"width":4,"collapse":false},{"id":"b826571c.1d7658","type":"ui_group","z":"","name":"Room-5","tab":"37009445.e7168c","order":9,"disp":true,"width":4,"collapse":false},{"id":"354af06e.c8ad2","type":"ui_group","z":"","name":"Room-6","tab":"37009445.e7168c","order":10,"disp":true,"width":"4","collapse":false},{"id":"cefe083f.fade58","type":"ui_group","z":"","name":"Schedule-1","tab":"37009445.e7168c","order":13,"disp":true,"width":4,"collapse":false},{"id":"dfb5b1ea.57ef1","type":"ui_group","z":"","name":"Misc Registers","tab":"37009445.e7168c","order":21,"disp":true,"width":4,"collapse":false},{"id":"eea90cc5.def21","type":"ui_group","z":"","name":"Room1","tab":"f64e51ce.685a9","order":5,"disp":false,"width":5,"collapse":false},{"id":"8043b5c.3e34648","type":"ui_group","z":"","name":"TCP Configuration","tab":"c8892a82.bc6138","order":2,"disp":true,"width":"6","collapse":false},{"id":"2019d23f.5ac0ae","type":"ui_group","z":"","name":"Serial Configuration","tab":"c8892a82.bc6138","order":3,"disp":true,"width":"6","collapse":false},{"id":"2a434487.18d66c","type":"ui_group","z":"","name":"Room7","tab":"f64e51ce.685a9","order":11,"disp":false,"width":"5","collapse":false},{"id":"3856d8b7.a4afe8","type":"ui_group","z":"","name":"Room8","tab":"f64e51ce.685a9","order":12,"disp":false,"width":"5","collapse":false},{"id":"55ee8c90.a044e4","type":"ui_group","z":"","name":"Room-7","tab":"37009445.e7168c","order":11,"disp":true,"width":4,"collapse":false},{"id":"bee6d5a6.fe87c8","type":"ui_group","z":"","name":"Room-8","tab":"37009445.e7168c","order":12,"disp":true,"width":4,"collapse":false},{"id":"da317862.987848","type":"ui_group","z":"","d":true,"name":"Info","tab":"c8892a82.bc6138","order":1,"disp":false,"width":"5","collapse":false},{"id":"c4997540.d93c38","type":"ui_group","z":"","name":"Room-1","tab":"37009445.e7168c","order":5,"disp":true,"width":4,"collapse":false},{"id":"8c864324.cffc8","type":"ui_group","z":"","name":"Schedule-2","tab":"37009445.e7168c","order":14,"disp":true,"width":4,"collapse":false},{"id":"8e10e38c.91d2a","type":"ui_group","z":"","name":"Schedule-3","tab":"37009445.e7168c","order":15,"disp":true,"width":4,"collapse":false},{"id":"9b1afd33.7d9ee","type":"ui_group","z":"","name":"Schedule-4","tab":"37009445.e7168c","order":16,"disp":true,"width":4,"collapse":false},{"id":"cadfa1bf.e08ba","type":"ui_group","z":"","name":"Schedule-6","tab":"37009445.e7168c","order":18,"disp":true,"width":4,"collapse":false},{"id":"5bd5be14.c5bed","type":"ui_group","z":"","name":"Schedule-5","tab":"37009445.e7168c","order":17,"disp":true,"width":4,"collapse":false},{"id":"131c5105.18f01f","type":"ui_group","z":"","name":"Schedule-7","tab":"37009445.e7168c","order":19,"disp":true,"width":4,"collapse":false},{"id":"df09d12f.a12ae","type":"ui_group","z":"","name":"Schedule-8","tab":"37009445.e7168c","order":20,"disp":true,"width":4,"collapse":false},{"id":"37e005f8.b3e7ba","type":"ui_group","z":"","name":"Schedule-2","tab":"dc10203a.e0fa1","order":3,"disp":false,"width":"30","collapse":false},{"id":"102e71f2.7f742e","type":"ui_group","z":"","name":"Schedule-3","tab":"dc10203a.e0fa1","order":4,"disp":false,"width":"30","collapse":false},{"id":"3924a23e.9c670e","type":"ui_group","z":"","name":"Schedule-4","tab":"dc10203a.e0fa1","order":5,"disp":false,"width":"30","collapse":false},{"id":"3595655.a3c8c9a","type":"ui_group","z":"","name":"Schedule-5","tab":"dc10203a.e0fa1","order":6,"disp":false,"width":"30","collapse":false},{"id":"7b3a4283.141d5c","type":"ui_group","z":"","name":"Schedule-6","tab":"dc10203a.e0fa1","order":7,"disp":false,"width":"30","collapse":false},{"id":"61a5e434.2bf3ac","type":"ui_group","z":"","name":"Schedule-7","tab":"dc10203a.e0fa1","order":8,"disp":false,"width":"30","collapse":false},{"id":"f2a0c9d0.8c2398","type":"ui_group","z":"","name":"Schedule-8","tab":"dc10203a.e0fa1","order":9,"disp":false,"width":"30","collapse":false},{"id":"e4507ed2.94edb","type":"ui_group","z":"","name":"Schedule-1","tab":"dc10203a.e0fa1","order":2,"disp":false,"width":"30","collapse":false},{"id":"8ae00aae.df4b38","type":"ui_group","z":"","name":"Convert Time","tab":"37009445.e7168c","order":24,"disp":true,"width":4,"collapse":false},{"id":"de42701b.79e7c","type":"ui_group","z":"","name":"Buttons","tab":"f64e51ce.685a9","order":2,"disp":false,"width":"29","collapse":false},{"id":"1f80fe65.8f8a72","type":"ui_group","z":"","name":"Buttons","tab":"4573d59d.1d525c","order":3,"disp":false,"width":"29","collapse":false},{"id":"4ef77192.6a672","type":"ui_group","z":"","name":"Buttons","tab":"dc10203a.e0fa1","order":1,"disp":false,"width":30,"collapse":false},{"id":"e2dd84bd.b354d8","type":"ui_group","z":"","name":"Buttons","tab":"37009445.e7168c","order":2,"disp":false,"width":"29","collapse":false},{"id":"fe8ca21e.6f034","type":"ui_group","z":"","name":"HomeLeftSpacer","tab":"f64e51ce.685a9","order":1,"disp":false,"width":3,"collapse":false},{"id":"7d64b349.b79a3c","type":"ui_group","z":"","name":"HomeRightSpacer","tab":"f64e51ce.685a9","order":3,"disp":false,"width":3,"collapse":false},{"id":"cc641c7c.b76eb","type":"ui_group","z":"","name":"HomeTempsSpacer","tab":"f64e51ce.685a9","order":4,"disp":true,"width":"10","collapse":false},{"id":"a658c5c2.dc6cb8","type":"ui_group","z":"","name":"ConfigLeftSpacer","tab":"37009445.e7168c","order":1,"disp":false,"width":"2","collapse":false},{"id":"877a65a.aed2798","type":"ui_group","z":"","name":"ConfigRightSpacer","tab":"37009445.e7168c","order":3,"disp":false,"width":"2","collapse":false},{"id":"af34c073.cf389","type":"ui_group","z":"","name":"HTML Table","tab":"4573d59d.1d525c","order":5,"disp":false,"width":"29","collapse":false},{"id":"174ed778.668a29","type":"ui_group","z":"","d":true,"name":"Selector","tab":"4573d59d.1d525c","order":4,"disp":false,"width":"30","collapse":false},{"id":"5374a658.5400c8","type":"ui_group","z":"","name":"Colors","tab":"37009445.e7168c","order":23,"disp":true,"width":4,"collapse":false},{"id":"f7a6e270.35727","type":"modbus-client","z":"","name":"Modbus4","clienttype":"tcp","bufferCommands":true,"stateLogEnabled":false,"queueLogEnabled":false,"tcpHost":"127.0.0.1","tcpPort":"502","tcpType":"DEFAULT","serialPort":"/dev/ttyUSB","serialType":"RTU-BUFFERD","serialBaudrate":"9600","serialDatabits":"8","serialStopbits":"1","serialParity":"none","serialConnectionDelay":"100","unit_id":"1","commandDelay":"100","clientTimeout":"6000","reconnectOnTimeout":true,"reconnectTimeout":"5000","parallelUnitIdsAllowed":true},{"id":"9888af7b.20f88","type":"modbus-client","z":"","name":"Modbus5","clienttype":"tcp","bufferCommands":true,"stateLogEnabled":false,"queueLogEnabled":false,"tcpHost":"127.0.0.1","tcpPort":"502","tcpType":"DEFAULT","serialPort":"/dev/ttyUSB","serialType":"RTU-BUFFERD","serialBaudrate":"9600","serialDatabits":"8","serialStopbits":"1","serialParity":"none","serialConnectionDelay":"100","unit_id":"1","commandDelay":"100","clientTimeout":"6000","reconnectOnTimeout":true,"reconnectTimeout":"5000","parallelUnitIdsAllowed":true},{"id":"dbafbe7d.9e7b","type":"modbus-client","z":"","name":"Modbus6","clienttype":"tcp","bufferCommands":true,"stateLogEnabled":false,"queueLogEnabled":false,"tcpHost":"127.0.0.1","tcpPort":"502","tcpType":"DEFAULT","serialPort":"/dev/ttyUSB","serialType":"RTU-BUFFERD","serialBaudrate":"9600","serialDatabits":"8","serialStopbits":"1","serialParity":"none","serialConnectionDelay":"100","unit_id":"1","commandDelay":"1","clientTimeout":"6000","reconnectOnTimeout":true,"reconnectTimeout":"5000","parallelUnitIdsAllowed":true},{"id":"4bef2773.f73e48","type":"modbus-client","z":"","name":"Modbus7","clienttype":"tcp","bufferCommands":true,"stateLogEnabled":false,"queueLogEnabled":false,"tcpHost":"127.0.0.1","tcpPort":"502","tcpType":"DEFAULT","serialPort":"/dev/ttyUSB","serialType":"RTU-BUFFERD","serialBaudrate":"9600","serialDatabits":"8","serialStopbits":"1","serialParity":"none","serialConnectionDelay":"100","unit_id":1,"commandDelay":100,"clientTimeout":6000,"reconnectOnTimeout":true,"reconnectTimeout":5000,"parallelUnitIdsAllowed":true},{"id":"9f349d9f.36a6a","type":"modbus-client","z":"","name":"Modbus8","clienttype":"tcp","bufferCommands":true,"stateLogEnabled":false,"queueLogEnabled":false,"tcpHost":"127.0.0.1","tcpPort":"502","tcpType":"DEFAULT","serialPort":"/dev/ttyUSB","serialType":"RTU-BUFFERD","serialBaudrate":"9600","serialDatabits":"8","serialStopbits":"1","serialParity":"none","serialConnectionDelay":"100","unit_id":1,"commandDelay":100,"clientTimeout":6000,"reconnectOnTimeout":true,"reconnectTimeout":5000,"parallelUnitIdsAllowed":true},{"id":"f7742c0d.ffdfc","type":"ui_group","z":"","name":"Misc Settings","tab":"37009445.e7168c","order":22,"disp":true,"width":4,"collapse":false},{"id":"f64e51ce.685a9","type":"ui_tab","z":"","name":"HomeControl","icon":"dashboard","order":1,"disabled":false,"hidden":false},{"id":"37009445.e7168c","type":"ui_tab","z":"","name":"Configuration","icon":"dashboard","order":3,"disabled":false,"hidden":false},{"id":"c8892a82.bc6138","type":"ui_tab","z":"","d":true,"name":"Storage","icon":"dashboard","order":6,"disabled":false,"hidden":true},{"id":"dc10203a.e0fa1","type":"ui_tab","z":"","name":"Setpoints","icon":"dashboard","order":4,"disabled":false,"hidden":true},{"id":"4573d59d.1d525c","type":"ui_tab","z":"","name":"Schedule","icon":"dashboard","order":2,"disabled":false,"hidden":false}]